2060634,2060785,'1 ',2.00752E-4,3.84445E-3,7.16351E-1,2450.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060876,2060634,'1 ',8.43645E-5,1.40160E-3,1.48794E-1,2701.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060635,2060639,'1 ',2.48735E-4,1.14828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060877,2060639,'1 ',1.09673E-3,1.01755E-2,1.84890E-2, 527.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060640,2060653,'1 ',4.95819E-4,7.82818E-3,1.06762E0,2435.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060709,2060640,'1 ',1.94897E-4,3.40237E-3,2.99015E-1,2371.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060830,2060640,'1 ',1.31852E-3,1.42433E-2,1.86331E0,2756.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  72.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060641,2060647,'1 ',2.43646E-4,1.11167E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060641,2060783,'1 ',8.55489E-3,6.97812E-2,5.30133E-1, 560.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060642,2070092,'1 ',1.95505E-2,1.07813E-1,4.38967E-2, 229.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060711,2060643,'1 ',1.29358E-2,6.79052E-2,1.73629E-2, 160.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060648,2060652,'1 ',2.26667E-4,1.15702E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060666,2060649,'1 ',1.48328E-3,1.36203E-2,2.69876E-2, 524.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060667,2060650,'1 ',4.67172E-3,2.39991E-2,1.50534E-2, 174.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060652,2060669,'1 ',1.17542E-4,1.67927E-3,2.18194E-1,2319.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060652,2060679,'1 ',1.10442E-3,1.82195E-2,1.93193E0,2146.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060652,2060766,'1 ',2.78548E-4,3.56466E-3,4.76423E-1,2145.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060654,2060710,'1 ',3.43536E-3,3.07208E-2,7.12118E-2, 486.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060711,2060655,'1 ',2.39947E-2,1.01632E-1,2.27199E-2, 144.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060657,2060785,'1 ',1.54867E-4,2.43949E-3,2.78544E-1,3177.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060658,2060703,'1 ',1.27567E-2,1.27152E-1,4.50687E-1, 514.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060658,2060853,'1 ',6.49512E-3,7.00177E-2,1.75198E-1, 542.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060665,2060669,'1 ',2.36008E-4,1.01018E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060719,2060666,'1 ',1.26171E-3,1.21074E-2,1.86897E-2, 432.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060781,2060666,'1 ',5.61390E-4,5.38337E-3,1.19677E-2, 501.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060669,2060843,'1 ',1.04754E-3,1.65434E-2,2.27702E0,2609.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060670,2060724,'1 ',2.92645E-4,5.16970E-3,5.53821E-1,2537.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060670,2060830,'1 ',2.09830E-4,3.38476E-3,3.78739E-1,2391.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060858,2060670,'1 ',8.41946E-5,1.55355E-3,1.31291E-1,1842.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060671,2060673,'1 ',2.13075E-4,1.07978E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060672,2060845,'1 ',7.46909E-4,4.08867E-3,4.03209E-3, 188.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060673,2060863,'1 ',1.72102E-3,1.46666E-2,2.34788E-2, 503.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060682,2060674,'1 ',3.33513E-4,5.87964E-3,7.95770E-1,2847.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060674,2060738,'1 ',6.68212E-4,9.05497E-3,9.84188E-1,2593.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060674,2060858,'1 ',2.68403E-4,4.62426E-3,4.11471E-1,2803.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060675,2060850,'1 ',1.61795E-3,1.51659E-2,7.03140E-2, 680.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060826,2060676,'1 ',4.63712E-4,2.08270E-3,2.29344E-4, 180.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060680,2060714,'1 ',2.44759E-2,2.03754E-1,4.93705E-1, 509.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 146.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060682,2060858,'1 ',1.74124E-4,2.75030E-3,2.91058E-1,2495.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060884,2060682,'1 ',7.59320E-4,1.13695E-2,1.02989E0,2755.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060683,2060693,'1 ',2.94474E-4,1.15616E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060684,2060863,'1 ',2.22038E-3,1.98211E-2,3.64858E-2, 491.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060693,2060885,'1 ',2.14944E-3,2.39798E-2,4.23430E-1,1290.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060694,2060802,'1 ',4.09526E-3,3.21280E-2,5.07807E-2, 519.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060759,2060696,'1 ',4.30958E-2,1.70153E-1,2.31308E-2, 170.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060697,2060703,'1 ',2.68870E-4,1.07031E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060697,2060703,'2 ',2.69000E-4,1.07000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060703,2060758,'1 ',1.76356E-3,1.60961E-2,6.78283E-2, 388.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060738,2060704,'1 ',1.42162E-3,2.31005E-2,2.16459E0,2640.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 106.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060827,2060704,'1 ',1.33681E-3,2.60594E-2,2.64047E0,2710.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 118.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060867,2060704,'1 ',3.10685E-4,4.92100E-3,5.30516E-1,2799.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060705,2060868,'1 ',3.24525E-3,3.05649E-2,9.33229E-2, 484.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060713,2060718,'1 ',2.10692E-4,1.03307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060714,2060831,'1 ',2.32005E-3,2.04504E-2,1.75881E-1, 580.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060724,2060718,'1 ',2.06220E-4,3.42893E-3,4.12825E-1,2474.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060718,2060748,'1 ',9.33217E-4,1.42734E-2,1.51448E0,2830.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060771,2060719,'1 ',2.47928E-3,1.98408E-2,8.84997E-2, 521.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060779,2060720,'1 ',5.37622E-3,2.36688E-2,1.02309E-2, 151.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060722,2060723,'1 ',2.02985E-4,1.11134E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060752,2060724,'1 ',2.67742E-4,4.24283E-3,3.87442E-1,2649.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060843,2060724,'1 ',1.45901E-4,2.73165E-3,3.21788E-1,1990.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060842,2060725,'1 ',2.50453E-3,2.27085E-2,3.10399E-2, 577.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060731,2060733,'1 ',2.02534E-4,1.15328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060750,2060732,'1 ',4.72059E-3,2.25884E-2,3.73608E-3, 168.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060732,2060813,'1 ',2.36783E-3,1.41866E-2,7.73207E-3, 188.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060749,2060733,'1 ',4.73914E-4,4.72807E-3,1.66190E-2, 498.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060734,2060804,'1 ',7.58752E-4,1.34680E-2,1.40586E0,2373.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060735,2060805,'1 ',6.91030E-3,6.52280E-2,2.44162E-1, 383.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060749,2060821,'1 ',8.92913E-3,9.89080E-2,2.51485E-1, 451.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060813,2060750,'1 ',5.10208E-4,2.45457E-3,1.12623E-3, 186.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060752,2060830,'1 ',1.61496E-4,2.59549E-3,3.22393E-1,2395.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060752,2060884,'1 ',1.06666E-3,1.66061E-2,1.89775E0,2614.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060753,2060831,'1 ',1.07000E-3,8.95485E-3,1.06270E-1, 554.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060757,2060761,'1 ',2.91974E-4,1.16970E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060757,2060761,'2 ',2.92000E-4,1.17000E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060761,2060766,'1 ',1.80153E-3,2.83665E-2,4.16574E0,2272.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060854,2060762,'1 ',3.92855E-3,1.95040E-2,8.30525E-3, 183.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060806,2060765,'1 ',1.08650E-2,3.73137E-2,9.32415E-3, 160.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060767,2060771,'1 ',2.75994E-4,1.10108E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060767,2060772,'1 ',2.20163E-4,1.04601E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060771,2060781,'1 ',1.90994E-3,1.81434E-2,4.86078E-2, 521.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060851,2060773,'1 ',5.28451E-4,1.73945E-3,2.24180E-4, 200.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060851,2060773,'2 ',5.28451E-4,1.73945E-3,2.24180E-4, 200.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060774,2060777,'1 ',2.18557E-4,1.15588E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060878,2060777,'1 ',6.43591E-4,2.96785E-3,9.20082E-4, 204.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060878,2060777,'2 ',6.43591E-4,2.96785E-3,9.20082E-4, 204.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060878,2060777,'3 ',6.43591E-4,2.96785E-3,9.20082E-4, 204.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060778,2060781,'1 ',2.89347E-4,1.11763E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060778,2060782,'1 ',2.00720E-4,1.05632E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060785,2060801,'1 ',1.11615E-3,1.69980E-2,2.85603E0,2873.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060786,2060796,'1 ',2.65327E-4,1.08899E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060797,2060800,'1 ',2.09528E-4,1.03167E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060801,2060827,'1 ',1.34334E-3,2.30148E-2,3.00111E0,2519.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 108.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060804,2060847,'1 ',1.09869E-3,2.02729E-2,1.80234E0,2506.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  85.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060812,2060806,'1 ',8.13743E-3,5.22757E-2,1.50136E-2, 157.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060811,2060812,'1 ',2.63031E-4,1.09061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060816,2060821,'1 ',2.37492E-4,1.16488E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060822,2060823,'1 ',2.90197E-4,1.09357E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060822,2060824,'1 ',2.84502E-4,1.16298E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060825,2060826,'1 ',2.29076E-4,1.01390E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060836,2060843,'1 ',2.81030E-4,1.15569E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060837,2060842,'1 ',2.69182E-4,1.15091E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060844,2060845,'1 ',2.50714E-4,1.16185E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060844,2060846,'1 ',2.03474E-4,1.17061E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060847,2060867,'1 ',1.00995E-3,1.53983E-2,1.44328E0,2959.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  69.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060876,2060852,'1 ',1.70491E-4,3.62939E-3,3.96241E-1,2538.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060877,2060853,'1 ',2.96341E-3,2.23642E-2,7.34877E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060858,2060884,'1 ',7.19830E-4,1.10267E-2,1.75181E0,2830.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060859,2060863,'1 ',2.18218E-4,1.04721E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060859,2060864,'1 ',2.94288E-4,1.14880E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060865,2060866,'1 ',2.11890E-4,1.02195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060875,2060866,'1 ',5.03469E-3,2.30027E-2,1.47645E-2, 165.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060885,2070116,'1 ',3.53727E-3,4.36550E-2,7.92159E-1,1379.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070135,2060885,'1 ',1.18555E-3,1.29901E-2,2.62567E-1,1235.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060885,2070170,'1 ',3.75668E-3,4.24044E-2,1.29194E0,1452.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  96.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070136,2060886,'1 ',3.89748E-3,3.17103E-2,1.32619E-1, 451.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2060887,2070109,'1 ',1.14117E-2,7.04611E-2,2.88126E-2, 265.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074191,2070000,'1 ',8.95284E-3,5.63466E-2,1.91862E-2, 196.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070000,2074193,'1 ',1.19308E-2,6.08687E-2,1.75955E-2, 166.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070004,2070001,'1 ',6.96171E-3,3.29319E-2,2.77822E-2, 231.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070001,2074191,'1 ',1.15482E-2,7.78283E-2,1.34839E-1, 219.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070002,2070003,'1 ',2.43298E-4,1.07676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070003,2070004,'1 ',9.83643E-3,5.50377E-2,5.02805E-2, 187.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070003,2070009,'1 ',4.32688E-2,1.96990E-1,4.34078E-2, 209.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070004,2070005,'1 ',2.38403E-4,1.19212E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070004,2070006,'1 ',1.51874E-2,8.21101E-2,4.36481E-2, 231.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070011,2070006,'1 ',4.32384E-2,2.19077E-1,4.94169E-2, 250.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070007,2070124,'1 ',5.68405E-3,2.52419E-2,3.94203E-2, 221.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070007,2070190,'1 ',2.30433E-2,1.28396E-1,3.22231E-2, 228.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074190,2070007,'1 ',1.82512E-2,1.27893E-1,1.15650E-1, 180.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070008,2070130,'1 ',8.77184E-3,4.65544E-2,1.47743E-2, 202.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070008,2070147,'1 ',1.88843E-2,1.28681E-1,5.08809E-2, 218.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070010,2070009,'1 ',2.14340E-2,1.28087E-1,6.65270E-2, 266.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070009,2070026,'1 ',2.70000E-2,1.75000E-1,1.10000E-1, 271.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070009,2074190,'1 ',1.62213E-2,8.18580E-2,2.09303E-1, 255.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070010,2070011,'1 ',2.18023E-2,1.35750E-1,1.00892E-1, 192.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070023,2070010,'1 ',3.95762E-2,2.21925E-1,4.51715E-2, 268.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070011,2070012,'1 ',2.94384E-4,1.08243E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070011,2070015,'1 ',3.81001E-2,2.60510E-1,7.47111E-2, 258.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070013,2070014,'1 ',2.17656E-4,1.07886E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070013,2070147,'1 ',6.83322E-3,3.35625E-2,2.27941E-2, 218.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070190,2070013,'1 ',1.32354E-2,8.19618E-2,2.80284E-2, 183.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070015,2070016,'1 ',2.64830E-4,1.03527E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070015,2077038,'1 ',2.27066E-2,1.38652E-1,9.02832E-2, 271.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070017,2070020,'1 ',2.40337E-3,1.06240E-2,1.13156E-2, 227.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070017,2070152,'1 ',1.48805E-2,8.94232E-2,4.06023E-2, 250.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070018,2070019,'1 ',2.22188E-4,1.08248E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070018,2070020,'1 ',2.12147E-4,1.12258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070020,2070147,'1 ',3.74633E-2,2.25274E-1,5.25515E-2, 173.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070021,2070022,'1 ',2.09839E-4,1.14339E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070021,2070023,'1 ',2.26287E-4,1.09146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070023,2070026,'1 ',1.66176E-2,9.95285E-2,3.99834E-2, 175.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070023,2070028,'1 ',2.72480E-2,1.74551E-1,1.10348E-1, 271.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  65.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070024,2070025,'1 ',2.23811E-4,1.05485E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070032,2070024,'1 ',3.14737E-2,1.41391E-1,5.08279E-2, 246.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077038,2070024,'1 ',2.78603E-2,1.35904E-1,3.59683E-2, 227.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070030,2070026,'1 ',1.84058E-2,1.02113E-1,3.02080E-2, 222.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070027,2070028,'1 ',2.80350E-4,1.13216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070027,2070029,'1 ',2.95383E-4,1.07585E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070027,'1 ',3.60000E-2,2.34000E-1,7.90000E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070030,2070028,'1 ',3.56800E-2,2.34474E-1,7.95750E-2, 251.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070028,2070033,'1 ',2.84568E-2,1.56854E-1,2.28111E-2, 190.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070031,2070032,'1 ',2.44482E-4,1.02881E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070032,'1 ',2.42033E-2,1.18766E-1,4.84730E-1, 275.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070032,2077020,'1 ',5.02223E-2,3.35996E-1,1.04954E-1, 181.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  84.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070032,2077215,'2 ',1.75939E-2,7.38215E-2,9.81678E-2, 279.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070033,'1 ',2.02172E-2,1.23518E-1,3.64769E-2, 197.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070034,2070036,'1 ',2.87481E-2,1.22869E-1,4.04218E-2, 205.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070035,2070036,'1 ',2.80126E-4,1.13371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070036,2070040,'1 ',2.24741E-2,1.22291E-1,5.64257E-2, 218.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070037,2070042,'1 ',4.14691E-2,2.34404E-1,6.82595E-2, 215.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070037,2070182,'1 ',5.07026E-2,2.57584E-1,3.37074E-2, 239.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070038,2070039,'1 ',2.61294E-4,1.14870E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077003,2070039,'1 ',1.12958E-2,8.13601E-2,2.21470E-2, 233.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070039,2077005,'1 ',2.33846E-2,1.42763E-1,7.41809E-2, 238.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070040,2070041,'1 ',2.09122E-4,1.17396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070047,2070040,'1 ',1.85849E-2,9.15541E-2,4.97725E-2, 239.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070040,2077003,'1 ',1.14478E-2,6.04075E-2,8.29973E-2, 254.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070042,2070043,'1 ',2.96844E-4,1.13629E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070042,2070061,'1 ',4.17285E-2,1.95508E-1,6.81580E-2, 237.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070129,2070042,'1 ',2.58656E-2,1.53538E-1,5.91726E-2, 221.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070044,2070045,'1 ',2.55446E-4,1.07311E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070046,2070044,'1 ',6.33507E-3,4.26657E-2,1.15451E-2, 182.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070162,2070044,'1 ',5.19426E-3,3.59881E-2,4.01681E-2, 217.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070046,2070052,'1 ',1.74496E-2,7.75657E-2,4.13446E-2, 228.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070047,2070048,'1 ',2.09406E-4,1.12398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070065,2070047,'1 ',5.17008E-2,2.63967E-1,5.48096E-2, 220.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070049,2070050,'1 ',2.05689E-4,1.05361E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070049,2070051,'1 ',2.28723E-4,1.06957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070051,2070052,'1 ',4.59873E-3,2.42862E-2,7.57831E-3, 199.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070051,2070058,'1 ',1.24722E-2,6.94273E-2,4.00588E-2, 238.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070148,2070052,'1 ',1.48803E-2,8.30938E-2,2.63140E-2, 242.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070053,2070057,'1 ',2.84715E-4,1.13535E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070057,2070058,'1 ',4.06575E-3,1.87255E-2,5.11976E-2, 195.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070057,2070059,'1 ',8.67872E-3,5.70927E-2,3.05262E-2, 219.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070058,2070103,'1 ',9.56705E-3,5.77727E-2,4.08671E-2, 246.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070059,2070060,'1 ',2.39604E-4,1.03293E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070096,2070059,'1 ',1.84478E-3,9.53587E-3,1.82033E-2, 222.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070059,2070179,'1 ',5.73449E-3,3.51665E-2,4.38196E-2, 248.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070109,2070061,'1 ',2.61656E-2,1.60840E-1,7.63947E-2, 249.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070061,2070113,'1 ',2.45555E-2,1.30334E-1,5.29153E-2, 250.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070062,2070063,'1 ',2.26492E-4,1.13686E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070062,2070064,'1 ',2.10279E-4,1.18486E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070064,2070065,'1 ',1.22085E-2,7.40470E-2,9.98102E-2, 212.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070118,2070064,'1 ',8.70607E-3,4.86681E-2,2.78767E-2, 247.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070065,2070066,'1 ',1.20767E-2,7.01655E-2,2.46068E-2, 262.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070065,2070175,'1 ',6.04720E-3,4.29198E-2,1.36144E-1, 280.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070066,2070096,'1 ',2.26635E-2,1.04962E-1,2.50986E-1, 261.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070067,2070082,'1 ',1.82954E-2,1.13891E-1,1.02105E-1, 255.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070067,2070129,'1 ',2.09968E-2,1.10313E-1,6.15389E-2, 267.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070068,2070103,'1 ',1.56789E-2,1.11721E-1,3.98426E-2, 183.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070068,2070159,'1 ',1.14365E-2,8.36390E-2,5.42683E-2, 204.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070069,2070070,'1 ',2.09105E-4,1.09307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070069,2070094,'1 ',2.02550E-2,1.08196E-1,1.59883E-1, 235.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070069,2070171,'1 ',9.29525E-3,4.33570E-2,3.50181E-2, 213.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070071,2070075,'1 ',3.44111E-4,2.14253E-3,1.62667E-3, 252.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070071,2070109,'1 ',3.02908E-3,1.67575E-2,1.21171E-2, 269.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070072,2070076,'1 ',9.07805E-4,4.73329E-3,8.87911E-4, 171.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070075,2070109,'1 ',3.49722E-3,2.27170E-2,7.36720E-3, 260.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070076,2070138,'1 ',1.15732E-2,6.66908E-2,2.39100E-2, 140.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070090,2070077,'1 ',2.21067E-2,1.18446E-1,3.31369E-2, 222.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070077,2070185,'1 ',8.88903E-3,6.25309E-2,8.87090E-2, 235.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070078,2070079,'1 ',2.23855E-4,1.16736E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070078,2070080,'1 ',2.87888E-4,1.01136E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070078,2070081,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070086,'1 ',8.92177E-3,5.26830E-2,3.31779E-2, 276.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070109,'1 ',4.49662E-3,2.99176E-2,6.26453E-2, 276.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070109,'2 ',4.49662E-3,2.99176E-2,6.26453E-2, 276.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070109,'3 ',4.49662E-3,2.99176E-2,6.26453E-2, 276.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070171,'1 ',1.65235E-2,7.99297E-2,2.10323E-1, 282.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070171,'2 ',1.65235E-2,7.99297E-2,2.10323E-1, 282.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070080,2070171,'3 ',1.65235E-2,7.99297E-2,2.10323E-1, 282.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  56.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070092,2070082,'1 ',1.90692E-2,8.69602E-2,4.14239E-2, 236.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070083,2070094,'1 ',1.84348E-2,1.47950E-1,4.59174E-2, 225.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070171,2070083,'1 ',5.17499E-3,2.78036E-2,1.18163E-2, 216.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070084,2070086,'1 ',2.24603E-4,1.16442E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070084,2070087,'1 ',2.06946E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070138,2070085,'1 ',4.20262E-3,2.05631E-2,4.76144E-3, 142.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070086,2070109,'1 ',6.39521E-3,3.03367E-2,4.11281E-2, 240.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070137,2070086,'1 ',3.29394E-3,2.08940E-2,4.94977E-3, 260.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070088,2070089,'1 ',2.69546E-4,1.00832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070090,2070089,'1 ',1.76768E-2,9.70549E-2,8.73067E-2, 216.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070089,2070093,'1 ',2.93219E-2,1.74881E-1,1.93110E-1, 265.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070089,2070167,'1 ',1.55861E-2,1.03132E-1,1.30024E-1, 255.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070090,2070091,'1 ',2.34771E-4,1.16970E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070093,2070094,'1 ',4.24870E-2,2.04003E-1,1.15443E-1, 261.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070095,2070101,'1 ',2.01578E-4,1.00488E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070095,2070102,'1 ',2.66983E-4,1.00231E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070103,2070096,'1 ',5.01043E-3,2.81897E-2,8.48113E-3, 260.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070116,2070101,'1 ',3.06794E-3,3.87620E-2,9.19140E-1,1380.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  89.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070117,2070101,'1 ',5.69265E-3,6.96240E-2,1.28171E0,1370.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 120.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070132,2070101,'1 ',4.02567E-3,5.40824E-2,1.32521E0,1461.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 114.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070101,2070161,'1 ',2.07289E-3,2.50993E-2,6.00090E-1,1223.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070170,2070101,'1 ',3.21385E-3,3.66342E-2,1.00973E0,1378.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070105,2070106,'1 ',2.60572E-4,1.13609E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070110,2070106,'1 ',1.89461E-4,1.18942E-3,2.13312E-4, 212.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070167,2070106,'1 ',1.69764E-4,1.16700E-3,1.25428E-3, 215.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070106,2070185,'1 ',3.24870E-4,2.44293E-3,1.30452E-3, 225.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070107,2070108,'1 ',2.81590E-4,1.17253E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070107,2070109,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070110,2070133,'1 ',3.56657E-4,1.91564E-3,1.02006E-3, 177.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070111,2070162,'1 ',5.71492E-3,3.39176E-2,1.03315E-2, 243.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070182,2070111,'1 ',1.60140E-2,1.11028E-1,3.16129E-2, 191.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070112,2070116,'1 ',2.46692E-4,1.18581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070113,2070178,'1 ',1.70049E-2,8.64882E-2,4.71879E-2, 251.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070116,2070135,'1 ',3.02491E-3,4.12296E-2,9.82317E-1,1371.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  88.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070161,2070116,'1 ',3.14394E-3,4.08016E-2,8.31885E-1,1293.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  80.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070132,2070117,'1 ',4.25197E-4,4.88715E-3,2.00464E-1,1077.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070117,2077262,'1 ',6.10753E-3,8.01864E-2,1.01620E0,1372.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 130.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070157,2070122,'1 ',4.29593E-3,5.69277E-2,1.30950E0,1257.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 112.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070128,2070129,'1 ',2.59166E-4,1.14179E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070145,2070129,'1 ',4.33844E-2,1.26111E-1,3.58318E-2, 229.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070178,2070129,'1 ',1.89688E-2,8.72218E-2,2.26431E-2, 230.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070130,2070169,'1 ',4.04032E-3,2.19045E-2,4.98301E-3, 219.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070132,2077262,'1 ',6.59808E-3,7.06179E-2,1.20678E0,1418.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 135.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070167,2070133,'1 ',2.59865E-4,1.68434E-3,1.24476E-3, 229.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070133,2070175,'1 ',2.27165E-4,1.25300E-3,5.05396E-4, 252.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070178,2070145,'1 ',9.36030E-3,5.65158E-2,2.36423E-2, 219.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070147,2070152,'1 ',2.77548E-2,1.65418E-1,1.08765E-1, 237.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  59.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070179,2070148,'1 ',7.67030E-3,4.27390E-2,1.00135E-2, 242.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070151,2070157,'1 ',2.71713E-4,1.06819E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070151,2070157,'2 ',2.72000E-4,1.06800E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070151,2070158,'1 ',2.92159E-4,1.08188E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070159,2070179,'1 ',1.86802E-3,1.28346E-2,6.34780E-3, 243.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070168,2070169,'1 ',2.02755E-4,1.09690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070185,2070175,'1 ',2.20076E-4,8.38249E-4,3.37773E-4, 195.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070177,2070178,'1 ',2.55902E-4,1.12048E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070183,2070185,'1 ',2.50081E-4,1.10420E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070183,2070186,'1 ',2.67821E-4,1.05526E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2070187,2070190,'1 ',2.91821E-4,1.19318E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074000,2074001,'1 ',1.39214E-2,9.56061E-2,3.89418E-2, 242.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074019,2074001,'1 ',3.77661E-3,2.61636E-2,7.30013E-3, 218.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074001,2074228,'1 ',1.10131E-2,6.29964E-2,1.03597E-1, 200.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074002,2074033,'1 ',3.89393E-3,1.93833E-2,3.90847E-2, 234.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074002,2074208,'1 ',1.52109E-3,8.70255E-3,7.13403E-3, 243.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074002,2074241,'1 ',3.07898E-3,1.65387E-2,8.28438E-3, 249.64,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074003,2074208,'1 ',3.98074E-3,2.70258E-2,1.56935E-2, 241.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074004,2074005,'1 ',2.20284E-4,1.05701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074251,2074004,'1 ',3.50753E-2,2.02296E-1,4.91789E-2, 246.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074006,2074007,'1 ',2.14403E-4,1.19498E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074208,2074006,'1 ',6.04932E-3,3.18331E-2,2.27483E-2, 243.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074009,'1 ',2.16043E-4,1.10482E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074011,'1 ',4.08527E-3,2.30400E-2,1.56288E-2, 218.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074022,'1 ',1.15732E-2,5.86715E-2,4.85744E-2, 188.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074008,2074027,'1 ',8.28669E-3,4.84037E-2,1.15922E-2, 178.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074010,2074011,'1 ',2.49324E-4,1.03085E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074011,2074214,'1 ',7.67180E-3,4.80201E-2,8.98253E-2, 234.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074012,2074034,'1 ',7.13467E-3,3.12760E-2,3.83055E-2, 245.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074013,2074214,'1 ',9.45705E-3,6.76361E-2,3.44503E-2, 245.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074014,2074015,'1 ',2.18858E-4,1.17309E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074014,2074214,'1 ',3.96204E-3,2.81781E-2,6.43215E-2, 241.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074016,2074040,'1 ',1.22552E-2,6.29049E-2,5.06827E-2, 177.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074016,2074054,'1 ',1.79157E-2,7.56568E-2,2.67954E-2, 180.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074017,2074029,'1 ',1.35692E-3,8.57047E-3,1.09481E-2, 210.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074327,2074017,'1 ',5.03702E-3,2.87218E-2,5.42703E-3, 237.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074018,2074056,'1 ',1.05709E-2,5.23399E-2,9.06858E-2, 217.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074300,2074018,'1 ',4.20124E-3,2.53198E-2,1.22540E-2, 194.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074019,2074049,'1 ',5.33289E-3,3.35609E-2,7.37000E-2, 201.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074020,2074021,'1 ',2.39429E-4,1.14995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074021,2074030,'1 ',1.15206E-2,5.51627E-2,3.59919E-2, 235.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074022,2074023,'1 ',2.04158E-4,1.18989E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074054,2074022,'1 ',4.38133E-3,2.41332E-2,1.67902E-1, 199.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074033,2074024,'1 ',1.26143E-3,6.28336E-3,3.40239E-3, 242.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074025,2074208,'1 ',3.40742E-3,1.91458E-2,3.45225E-2, 244.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074026,2074034,'1 ',1.61729E-3,8.34315E-3,3.59573E-3, 218.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074026,2074058,'1 ',4.16366E-3,2.58109E-2,1.73603E-2, 206.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074027,2074028,'1 ',2.93448E-4,1.19659E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074029,2074065,'1 ',5.50674E-3,3.26119E-2,7.26752E-2, 242.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074327,2074029,'1 ',5.63447E-3,2.61826E-2,1.51564E-2, 242.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074030,2074031,'1 ',2.22169E-4,1.14396E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074030,2074032,'1 ',2.30962E-4,1.18524E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074030,2074056,'1 ',5.87214E-3,4.17354E-2,2.00959E-2, 242.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074040,2074033,'1 ',5.56276E-3,2.99570E-2,2.75592E-2, 242.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074035,2074042,'1 ',2.90824E-3,1.75269E-2,8.63285E-3, 196.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074045,2074035,'1 ',2.01581E-3,1.25684E-2,4.26886E-3, 240.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074036,2074040,'1 ',2.98342E-4,1.03252E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074036,2074041,'1 ',2.35032E-4,1.02606E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074040,2077179,'1 ',1.37160E-2,8.14911E-2,2.99110E-1, 266.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074042,2074043,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074058,2074042,'1 ',1.60572E-3,8.84593E-3,3.58088E-3, 233.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074042,2074070,'1 ',5.73076E-3,3.10955E-2,2.88325E-2, 209.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074044,2074045,'1 ',2.77920E-4,1.02772E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074047,2074045,'1 ',9.21535E-4,4.52233E-3,1.91642E-3, 250.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074046,2074048,'1 ',2.22305E-4,1.03160E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074083,2074046,'1 ',5.30653E-4,6.73021E-3,1.37824E-1,1126.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074330,2074046,'1 ',1.16389E-3,1.52834E-2,2.70045E-1,1284.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074049,2074047,'1 ',1.09387E-2,5.17337E-2,1.88051E-2, 221.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074047,2074061,'1 ',6.62317E-3,3.36052E-2,2.33930E-2, 228.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074050,2074051,'1 ',2.70896E-4,1.08682E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074050,2074066,'1 ',2.87013E-3,1.77320E-2,5.51173E-3, 227.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074050,2074327,'1 ',1.52393E-2,6.96405E-2,2.63612E-2, 240.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074052,2074053,'1 ',2.30038E-4,1.13852E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074052,2074063,'1 ',2.26690E-2,1.19943E-1,5.40597E-2, 201.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074267,2074052,'1 ',7.88016E-3,5.07390E-2,1.51058E-2, 206.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074052,2077174,'1 ',6.25242E-2,4.78049E-1,8.18791E-2, 198.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  82.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074054,2074055,'1 ',2.25475E-4,1.13263E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074111,2074054,'1 ',3.33429E-2,1.64769E-1,4.10498E-2, 226.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074056,2074057,'1 ',2.90475E-4,1.07657E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074056,2074063,'1 ',1.03067E-2,7.17065E-2,1.39162E-2, 224.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2074056,'1 ',1.31828E-2,9.61256E-2,2.80273E-2, 247.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074058,2074327,'1 ',9.94415E-3,5.48045E-2,5.50140E-2, 257.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074059,2074060,'1 ',2.12344E-4,1.17593E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074059,2074061,'1 ',2.23042E-4,1.09343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074059,2074062,'1 ',2.21250E-4,1.10931E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074061,2074078,'1 ',4.76119E-3,2.79695E-2,2.34140E-2, 182.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2074063,'1 ',1.44727E-2,7.68369E-2,7.49185E-2, 240.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074064,2074065,'1 ',2.10142E-4,1.06121E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074065,'1 ',5.17132E-3,2.94247E-2,2.43922E-2, 218.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074066,'1 ',1.80643E-3,1.13056E-2,2.78575E-3, 218.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074066,2074093,'1 ',3.47509E-3,2.35513E-2,3.63430E-2, 237.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074067,2074068,'1 ',2.26196E-4,1.19828E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074067,2074069,'1 ',1.11328E-3,7.98831E-3,5.03221E-3, 204.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074075,2074067,'1 ',6.68332E-4,3.88043E-3,3.93237E-3, 221.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074069,2074073,'1 ',4.17424E-3,2.75558E-2,5.66960E-2, 244.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074070,2074084,'1 ',2.22016E-3,1.07003E-2,1.75195E-2, 202.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074093,2074071,'1 ',4.02968E-3,2.43020E-2,4.65512E-3, 185.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074071,2074109,'1 ',1.14635E-2,6.50777E-2,6.62032E-2, 222.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074072,2074074,'1 ',2.50982E-4,1.19832E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074083,2074072,'1 ',6.78152E-4,7.58608E-3,2.84649E-1,1163.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074072,2074330,'1 ',9.05713E-4,1.20213E-2,2.18396E-1,1321.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074087,'1 ',3.23314E-3,1.87219E-2,6.68849E-3, 242.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074073,2074105,'1 ',8.20111E-3,4.85443E-2,2.09065E-2, 213.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074075,2074076,'1 ',2.22332E-4,1.05511E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074075,2074084,'1 ',6.92279E-4,4.57531E-3,3.03277E-3, 242.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074077,2074078,'1 ',2.90121E-4,1.13869E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074098,2074078,'1 ',2.60301E-3,1.47507E-2,3.45509E-3, 199.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074078,2074112,'1 ',3.16086E-3,1.87153E-2,1.69458E-2, 230.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074079,2074080,'1 ',2.55808E-4,1.16278E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074079,2074081,'1 ',2.97391E-4,1.19077E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074079,2074082,'1 ',2.24245E-4,1.02692E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074080,2074089,'1 ',4.64252E-3,2.54366E-2,2.08061E-2, 206.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074228,2074080,'1 ',6.83071E-3,3.82719E-2,3.71239E-2, 221.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074218,2074083,'1 ',7.18019E-4,8.79553E-3,1.56294E-1,1149.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074223,2074083,'1 ',1.54030E-3,1.79889E-2,7.35173E-1,1256.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074084,2074088,'1 ',2.34596E-3,1.41464E-2,7.68684E-3, 171.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074085,2074086,'1 ',2.62992E-4,1.11444E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074085,'1 ',5.79264E-4,4.19970E-3,9.47682E-4, 197.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074102,2074085,'1 ',4.63089E-3,2.07483E-2,7.36183E-3, 212.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074085,2074103,'1 ',4.71628E-3,2.79561E-2,1.20527E-2, 231.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074093,2074087,'1 ',3.23302E-3,1.78759E-2,1.51425E-2, 204.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074088,2074219,'1 ',7.16697E-3,3.70899E-2,1.88811E-2, 235.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074090,'1 ',2.25926E-4,1.08638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074093,'1 ',3.47011E-3,2.25860E-2,3.10098E-2, 212.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074089,2074307,'1 ',1.17880E-2,7.41474E-2,1.37765E-1, 215.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074091,2074092,'1 ',2.48266E-4,1.13822E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074091,2074093,'1 ',2.93593E-4,1.16689E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074098,'1 ',2.06946E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074099,'1 ',2.36555E-4,1.13551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074100,'1 ',2.49125E-4,1.06492E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074094,2074101,'1 ',2.95611E-4,1.09155E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074098,2074219,'1 ',6.08067E-3,3.58212E-2,1.59784E-2, 234.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074118,2074102,'1 ',7.98755E-3,4.65564E-2,1.72630E-2, 201.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074219,2074102,'1 ',7.34848E-3,3.72830E-2,1.23281E-2, 231.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074103,2074112,'1 ',7.71078E-4,4.29652E-3,1.97424E-2, 247.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074104,2074281,'1 ',4.24299E-2,2.60275E-1,1.45553E-1, 236.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  94.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074112,2074105,'1 ',5.06987E-3,3.02110E-2,1.54172E-2, 210.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074115,2074106,'1 ',1.31442E-2,7.44986E-2,2.80248E-2, 228.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074273,2074106,'1 ',2.76277E-3,1.60771E-2,1.00381E-2, 239.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074107,2074108,'1 ',2.24873E-4,1.00060E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074107,2074109,'1 ',2.55678E-4,1.19581E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074107,2074110,'1 ',2.74490E-4,1.03159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074111,2077170,'1 ',4.88613E-2,2.17511E-1,9.91872E-2, 207.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077183,2074111,'1 ',2.00796E-2,1.19905E-1,4.89484E-2, 231.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074112,2074114,'1 ',1.53725E-2,9.10250E-2,4.25476E-1, 273.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074116,2074113,'1 ',3.74109E-2,2.02920E-1,1.00441E-1, 218.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  63.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074114,2074121,'1 ',2.51077E-2,1.33114E-1,6.99589E-2, 180.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074251,2074114,'1 ',1.87114E-2,1.15560E-1,9.50569E-2, 254.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074121,2074116,'1 ',1.62833E-2,1.10300E-1,6.21230E-2, 192.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074117,2074118,'1 ',2.20289E-4,1.13114E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074118,2074219,'1 ',2.93801E-3,1.54293E-2,2.16977E-2, 237.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074119,2074120,'1 ',2.47641E-4,1.17727E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074119,2074224,'1 ',1.09013E-2,5.88380E-2,1.76366E-2, 209.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074299,2074119,'1 ',5.94236E-3,3.28828E-2,1.79268E-2, 210.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077155,2074122,'1 ',1.72276E-2,8.44688E-2,1.14759E-1, 189.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074122,2077159,'1 ',2.85500E-2,1.64588E-1,1.57855E-1, 193.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074122,2077160,'1 ',3.75465E-2,1.92324E-1,5.93336E-2, 198.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074123,2074128,'1 ',6.78727E-3,4.60286E-2,3.61661E-2, 231.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074123,2074227,'1 ',4.86238E-3,2.05291E-2,5.51394E-2, 236.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074331,2074123,'1 ',6.12554E-3,3.57565E-2,1.23685E-2, 199.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074134,2074124,'1 ',6.12199E-3,3.37479E-2,1.27692E-2, 205.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074124,2074137,'1 ',1.51067E-2,8.61644E-2,6.38771E-2, 215.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074124,2074199,'1 ',1.40949E-2,6.50021E-2,2.47262E-2, 240.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074125,2074135,'1 ',1.68370E-2,9.35017E-2,2.23327E-2, 203.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074125,2074229,'1 ',1.14590E-2,5.29429E-2,5.42737E-2, 222.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074126,2074127,'1 ',2.61145E-4,1.19810E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074127,2074139,'1 ',2.21608E-2,1.03148E-1,2.41176E-2, 177.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074127,2074299,'1 ',3.17906E-2,1.70377E-1,6.78591E-2, 200.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074128,2074134,'1 ',9.12131E-3,5.02349E-2,2.37900E-2, 216.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074131,2074129,'1 ',1.75470E-3,9.76422E-3,3.59038E-3, 233.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074129,2074270,'1 ',1.02134E-2,6.20667E-2,3.75685E-1, 260.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074257,2074130,'1 ',1.28611E-3,1.58268E-2,5.93542E-1,1205.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074130,2074325,'1 ',1.23006E-3,1.37291E-2,2.25155E-1,1198.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074137,2074131,'1 ',3.65482E-3,1.87527E-2,3.86162E-2, 189.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077126,'1 ',9.77017E-3,6.34743E-2,9.52968E-2, 200.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077142,'1 ',1.19032E-2,6.67354E-2,2.41978E-2, 192.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077159,2074132,'1 ',5.40663E-3,4.05032E-2,2.16948E-2, 208.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077163,'1 ',1.42718E-2,5.58072E-2,5.16094E-2, 196.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074132,2077177,'1 ',1.94251E-2,1.14057E-1,6.35558E-2, 173.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074133,2074134,'1 ',2.54754E-4,1.00297E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074135,2074136,'1 ',2.38105E-4,1.02139E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074140,2074135,'1 ',8.54550E-3,5.29059E-2,4.64177E-2, 191.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074139,2074138,'1 ',2.85928E-2,2.30206E-1,1.26461E-1, 248.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  77.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074138,2074146,'1 ',3.19933E-2,1.61537E-1,6.25726E-2, 248.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074140,2074139,'1 ',1.86943E-2,9.18009E-2,4.77611E-2, 235.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074140,2074141,'1 ',2.56289E-4,1.15654E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074155,2074140,'1 ',3.59475E-2,2.12109E-1,7.72169E-2, 236.12,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  61.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074142,2074143,'1 ',2.12147E-4,1.12258E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074142,2074144,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074142,2074145,'1 ',2.85250E-4,1.15052E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074144,2074149,'1 ',5.24973E-3,3.01476E-2,4.96347E-2, 202.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074321,2074144,'1 ',1.13674E-2,6.12667E-2,1.32452E-2, 210.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074146,2077114,'1 ',8.80124E-2,5.60612E-1,1.00932E-1, 229.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 104.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077120,2074146,'1 ',1.87686E-2,1.36443E-1,1.18849E-1, 225.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074146,2077160,'1 ',4.61314E-2,2.54847E-1,6.13466E-2, 211.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  58.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074147,2074148,'1 ',2.02130E-4,1.13108E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074147,2074149,'1 ',2.40731E-4,1.01866E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074149,2074152,'1 ',9.21296E-3,4.29453E-2,9.36567E-3, 183.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074150,2074321,'1 ',6.19007E-3,3.88668E-2,1.40935E-1, 204.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074150,2074336,'1 ',2.67210E-3,1.41505E-2,3.13777E-2, 207.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074151,2074152,'1 ',2.49782E-4,1.07554E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074153,2074152,'1 ',9.75224E-3,6.45185E-2,1.07362E-2, 222.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074152,2074324,'1 ',1.11350E-2,6.30134E-2,3.09402E-2, 222.74,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074249,2074153,'1 ',1.35995E-3,7.92975E-3,2.71990E-2, 186.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074154,2074249,'1 ',1.32803E-2,6.68447E-2,2.97320E-2, 200.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074154,2074306,'1 ',5.07003E-3,2.41543E-2,1.87364E-1, 186.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074161,2074155,'1 ',2.16399E-2,1.31952E-1,8.37714E-2, 230.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074156,2074157,'1 ',2.46453E-4,1.14047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074262,2074156,'1 ',3.24887E-3,1.97475E-2,9.17283E-3, 209.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074312,2074156,'1 ',4.30896E-3,2.38946E-2,2.78482E-2, 227.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074158,2074159,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074160,2074158,'1 ',1.13498E-2,6.54983E-2,1.78941E-2, 201.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074158,2074303,'1 ',4.05166E-3,2.47213E-2,8.64121E-2, 211.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074160,2074165,'1 ',9.35705E-3,5.98166E-2,2.48204E-2, 225.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074160,2074262,'1 ',7.09978E-3,3.91442E-2,6.78540E-2, 208.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074303,2074160,'1 ',6.77325E-3,4.51149E-2,1.41947E-2, 228.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074161,2074162,'1 ',9.46457E-4,7.06650E-3,1.59911E-3, 195.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074164,2074162,'1 ',9.90358E-3,5.67407E-2,3.91375E-2, 209.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074306,2074163,'1 ',3.49131E-2,1.44773E-1,1.16089E-1, 221.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  55.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074169,2074164,'1 ',1.13259E-2,5.92446E-2,1.38879E-2, 199.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074164,2074312,'1 ',1.61575E-2,9.76124E-2,6.17859E-2, 237.95,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074165,2074169,'1 ',5.61046E-3,3.90001E-2,1.20670E-2, 182.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074166,2074186,'1 ',1.05012E-2,5.77741E-2,3.47158E-2, 167.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074166,2074271,'1 ',1.94531E-2,1.22030E-1,9.57408E-2, 198.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074167,2074308,'1 ',2.73978E-3,2.87272E-2,3.85936E-1,1107.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074167,2074317,'1 ',1.77556E-3,2.20264E-2,3.31094E-1,1055.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074320,2074168,'1 ',4.95887E-3,3.01604E-2,2.21231E-1, 231.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074169,2074178,'1 ',1.52838E-2,8.10903E-2,4.49719E-2, 228.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074170,2074176,'1 ',7.99921E-3,3.00184E-2,2.55290E-2, 197.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074185,2074170,'1 ',1.46467E-2,8.72309E-2,4.99447E-2, 210.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074172,2074171,'1 ',2.28188E-3,1.38473E-2,4.42959E-3, 190.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074171,2074269,'1 ',5.58739E-3,3.61271E-2,9.28466E-3, 206.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074172,2074182,'1 ',6.82475E-3,4.49706E-2,4.66033E-2, 218.58,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074177,2074173,'1 ',5.23332E-3,3.20069E-2,1.48003E-2, 216.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074173,2074269,'1 ',3.09947E-3,1.45053E-2,1.51864E-2, 205.60,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074175,'1 ',2.17082E-4,1.12189E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074179,'1 ',5.36254E-3,2.94798E-2,2.57547E-2, 240.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074181,'1 ',4.81681E-3,3.09441E-2,1.31998E-2, 199.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074174,2074279,'1 ',7.50000E-3,4.10000E-2,2.50000E-2, 180.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074181,2074176,'1 ',7.46000E-3,4.09280E-2,2.52690E-2, 183.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074176,2074182,'1 ',3.80685E-3,2.52388E-2,3.66491E-2, 263.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074177,2074271,'1 ',5.02321E-3,2.79643E-2,4.25099E-2, 224.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074279,2074177,'1 ',3.77611E-3,2.42122E-2,1.60850E-2, 226.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074178,2074279,'1 ',8.88413E-3,6.54706E-2,6.79093E-2, 235.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074179,2074180,'1 ',2.04228E-4,1.05187E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074179,2074189,'1 ',1.39143E-2,8.67500E-2,3.95142E-2, 258.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074185,2074181,'1 ',6.47512E-3,3.91505E-2,1.06718E-2, 224.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074225,2074182,'1 ',1.52393E-3,1.00444E-2,6.64547E-3, 209.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074182,2074309,'1 ',6.93817E-4,4.13415E-3,3.04948E-3, 282.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074183,2074184,'1 ',2.40824E-4,1.13875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074183,2074185,'1 ',2.01429E-4,1.03911E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074189,2074185,'1 ',1.66416E-2,1.11784E-1,3.02873E-2, 250.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074186,2074319,'1 ',3.84017E-3,2.20994E-2,6.79212E-3, 188.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074187,2074286,'1 ',7.50675E-3,4.05200E-2,2.17995E-2, 239.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074188,2074190,'1 ',2.52764E-2,1.31997E-1,4.93738E-2, 220.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074319,2074188,'1 ',1.35925E-2,6.96067E-2,3.93914E-2, 206.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074189,2077065,'1 ',3.73365E-2,2.23975E-1,8.35757E-2, 273.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074286,2074190,'1 ',2.02191E-2,1.27836E-1,4.48745E-2, 234.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074192,2074198,'1 ',2.53789E-4,1.17458E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074198,2074308,'1 ',1.80377E-3,1.78371E-2,3.61908E-1,1098.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074199,2074293,'1 ',1.74852E-3,1.18616E-2,1.29802E-2, 166.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074203,2074206,'1 ',2.47110E-4,1.10377E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074206,2074224,'1 ',4.03450E-3,2.45204E-2,5.85251E-3, 247.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074206,2074296,'1 ',8.16808E-3,4.74540E-2,2.18559E-2, 251.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074299,2074206,'1 ',1.82283E-2,1.03849E-1,2.52464E-2, 209.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074213,2074217,'1 ',2.84850E-4,1.02844E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074217,2074272,'1 ',1.20457E-3,1.58729E-2,4.34356E-1,1151.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074295,2074223,'1 ',8.70402E-4,1.02856E-2,1.64081E-1,1127.56,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074225,2074269,'1 ',5.29245E-3,3.10727E-2,3.15519E-2, 217.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074226,2074227,'1 ',2.35527E-4,1.14767E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074258,2074227,'1 ',3.71821E-3,1.28850E-2,9.99591E-3, 180.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074227,2074334,'1 ',6.03659E-4,3.83864E-3,2.86480E-3, 224.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074229,2074331,'1 ',2.74369E-3,1.65930E-2,5.76870E-3, 191.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077192,2074234,'1 ',2.10080E-3,2.42489E-2,3.64455E-1,1240.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077272,2074234,'1 ',6.63746E-4,8.40303E-3,2.00786E-1,1142.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2077168,'1 ',5.99583E-2,3.00179E-1,1.33440E-1, 180.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  79.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2077169,'1 ',3.27239E-2,2.30437E-1,1.46125E-1, 199.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  76.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074235,2077180,'1 ',2.50369E-2,1.95373E-1,4.31514E-2, 204.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074240,2074241,'1 ',2.43298E-4,1.07676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074240,2074242,'1 ',2.34250E-4,1.03057E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074240,2074243,'1 ',2.35616E-4,1.19384E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074244,2074249,'1 ',2.44124E-4,1.16575E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074295,2074257,'1 ',1.58166E-3,1.90560E-2,2.73517E-1,1157.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074258,2074293,'1 ',1.54568E-3,9.73552E-3,3.05425E-3, 207.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074261,2074334,'1 ',2.80694E-3,1.59021E-2,5.56148E-3, 190.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074264,2074267,'1 ',2.09105E-4,1.09307E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074268,2074269,'1 ',2.73207E-4,1.19020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074270,2074281,'1 ',2.06046E-3,1.35536E-2,6.23705E-3, 166.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074296,2074270,'1 ',2.32133E-3,1.12735E-2,2.21438E-2, 235.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074309,2074279,'1 ',5.20900E-3,2.14660E-2,9.11943E-3, 204.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074281,2074296,'1 ',1.55783E-3,1.00498E-2,4.31844E-3, 238.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074284,2074285,'1 ',2.05681E-4,1.15350E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074284,2074286,'1 ',2.17773E-4,1.12226E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074287,2074293,'1 ',2.13436E-4,1.11710E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074287,2074294,'1 ',2.65433E-4,1.11679E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074297,2074299,'1 ',2.94108E-4,1.02211E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074303,2074312,'1 ',4.00366E-3,1.75452E-2,2.73639E-2, 215.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074304,2074306,'1 ',2.05568E-4,1.07953E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074325,2074311,'1 ',3.44607E-3,4.15525E-2,7.11242E-1,1062.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  71.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074318,2074320,'1 ',2.25537E-4,1.18628E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074323,2074325,'1 ',2.09406E-4,1.12398E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074323,2074325,'2 ',2.09000E-4,1.12400E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074326,2074330,'1 ',2.19370E-4,1.01436E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2074335,2074336,'1 ',2.84213E-4,1.04154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077003,2077000,'1 ',2.89838E-2,1.86560E-1,6.26353E-2, 269.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077000,2077255,'1 ',1.25356E-2,6.88851E-2,4.32351E-2, 274.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077001,2077198,'1 ',3.34908E-2,1.31955E-1,2.56230E-2, 193.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077240,2077001,'1 ',1.30000E-1,7.40000E-1,1.60000E-1, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077240,2077001,'2 ',1.30000E-1,7.40000E-1,1.60000E-1, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077255,2077001,'1 ',1.33852E-2,8.23216E-2,5.94406E-2, 205.39,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077002,2077003,'1 ',2.65538E-4,1.18203E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077004,2077009,'1 ',3.60137E-2,1.96552E-1,5.29276E-2, 249.17,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  43.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077240,2077004,'1 ',2.29270E-2,8.00353E-2,3.64202E-2, 252.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077005,2077006,'1 ',2.73207E-4,1.19020E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077005,2077008,'1 ',1.41667E-2,8.16549E-2,4.21386E-2, 214.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077198,2077005,'1 ',1.93313E-2,1.15419E-1,1.07504E-1, 265.27,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077007,2077017,'1 ',1.96731E-2,9.50548E-2,1.07288E-1, 238.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  44.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077007,2077283,'1 ',1.58829E-2,8.81036E-2,9.25797E-2, 242.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  38.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077017,2077008,'1 ',1.86737E-2,7.63925E-2,7.92594E-2, 265.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077283,2077008,'1 ',6.03483E-3,3.08099E-2,1.13552E-2, 255.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077009,2077028,'1 ',3.91029E-2,2.26869E-1,4.99990E-2, 241.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077010,2077013,'1 ',8.88313E-3,6.98852E-2,1.71703E-2, 209.98,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077010,2077018,'1 ',1.03795E-2,5.33193E-2,3.46552E-2, 238.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077283,2077010,'1 ',1.56016E-2,1.07337E-1,5.83153E-2, 260.30,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  35.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077011,2077012,'1 ',2.22409E-4,1.12259E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077011,2077013,'1 ',2.96919E-4,1.13012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077013,2077018,'1 ',1.01229E-2,5.53104E-2,1.90867E-2, 200.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077017,2077014,'1 ',7.57998E-3,3.83226E-2,1.02705E-2, 248.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077014,2077031,'1 ',1.27951E-2,7.34800E-2,8.42549E-2, 251.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077014,2077210,'1 ',4.06010E-3,2.85562E-2,2.18236E-2, 238.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077015,2077016,'1 ',2.00259E-4,1.02056E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077015,2077017,'1 ',2.96638E-4,1.13397E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077017,'1 ',1.14050E-2,6.43583E-2,2.27289E-2, 235.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077018,2077019,'1 ',2.93542E-4,1.13103E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077018,2077024,'1 ',6.66985E-3,3.23346E-2,2.55970E-2, 227.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077247,2077020,'1 ',3.00834E-3,1.50127E-2,4.94154E-2, 225.33,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077021,2077210,'1 ',1.55495E-2,7.36811E-2,2.25534E-1, 247.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  54.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077021,2077249,'1 ',2.29498E-2,1.57551E-1,7.84404E-2, 237.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077022,2077023,'1 ',3.60383E-3,1.95269E-2,8.16782E-3, 210.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077022,2077032,'1 ',1.74066E-2,8.54435E-2,8.73414E-2, 241.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077210,2077022,'1 ',2.98057E-3,2.23606E-2,8.49401E-3, 259.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077247,2077022,'1 ',4.87568E-3,2.91478E-2,1.17823E-2, 237.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077024,2077023,'1 ',4.52801E-3,2.50264E-2,1.29890E-2, 191.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077023,2077032,'1 ',1.02056E-2,6.63847E-2,8.47944E-2, 249.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077023,2077210,'1 ',6.26845E-3,3.23772E-2,1.44249E-2, 253.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077028,2077025,'1 ',1.69553E-2,9.65819E-2,5.76861E-2, 238.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077025,2077033,'1 ',1.40579E-2,9.53916E-2,3.45493E-2, 232.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077027,'1 ',2.25926E-4,1.08638E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077030,'1 ',1.41975E-2,8.01710E-2,4.05956E-2, 221.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077031,'1 ',1.51343E-2,6.88460E-2,1.90823E-2, 245.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077026,2077247,'1 ',4.43872E-3,2.96808E-2,8.52266E-2, 251.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077031,2077029,'1 ',7.65355E-3,3.75653E-2,1.17324E-1, 284.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077029,2077038,'1 ',1.16868E-2,6.44592E-2,1.05873E-1, 280.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  37.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077030,2077032,'1 ',1.08095E-2,5.54482E-2,2.04697E-2, 211.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077039,2077032,'1 ',1.17035E-2,6.05342E-2,1.86846E-2, 250.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077032,2077044,'1 ',1.92109E-2,1.19667E-1,7.13362E-2, 253.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  41.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077033,2077040,'1 ',2.05501E-2,9.26653E-2,4.24729E-2, 228.53,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077034,2077035,'1 ',2.03319E-4,1.07443E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077035,2077043,'1 ',5.90911E-2,2.19029E-1,5.38001E-2, 174.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077249,2077035,'1 ',3.07622E-2,1.72173E-1,1.39313E-1, 202.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  64.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077036,2077037,'1 ',2.52098E-4,1.18667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077036,2077038,'1 ',2.26287E-4,1.09146E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077039,2077208,'1 ',1.13799E-2,7.78770E-2,4.07623E-1, 249.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077040,2077041,'1 ',2.99161E-4,1.04642E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077040,2077042,'1 ',1.78128E-2,9.07352E-2,3.16936E-2, 191.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077042,2077049,'1 ',1.78513E-2,9.20330E-2,1.34522E-1, 178.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077043,2077208,'1 ',9.84754E-3,5.97340E-2,1.69645E-2, 191.15,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077249,2077043,'1 ',2.47724E-2,1.27416E-1,3.74080E-2, 205.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077044,2077045,'1 ',2.65534E-4,1.10172E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077044,2077046,'1 ',2.54830E-2,1.51189E-1,1.73286E-1, 262.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  74.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077249,2077044,'1 ',2.22433E-2,1.29827E-1,6.31906E-2, 206.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077046,2077047,'1 ',2.82498E-4,1.10210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077046,'1 ',2.96141E-2,1.60065E-1,8.25710E-2, 259.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077048,2077052,'1 ',1.21873E-2,8.22617E-2,3.71747E-2, 233.46,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077048,'1 ',1.51238E-2,7.28529E-2,4.49331E-2, 204.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077049,2077267,'1 ',1.30355E-2,7.63420E-2,1.24472E-1, 174.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  45.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077069,2077050,'1 ',1.16425E-2,6.23610E-2,3.42552E-2, 189.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077050,2077201,'1 ',1.54578E-2,7.96380E-2,4.68585E-2, 200.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077051,2077053,'1 ',2.05150E-4,1.00264E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077209,2077051,'1 ',4.97478E-3,6.43948E-2,1.18190E0,1331.96,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 127.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077051,2077230,'1 ',3.35094E-3,4.02456E-2,7.82202E-1,1135.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077052,2077055,'1 ',1.92596E-3,1.12585E-2,1.57728E-2, 264.80,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077052,2077064,'1 ',2.06441E-2,1.02805E-1,6.91300E-2, 250.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  40.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077052,2077083,'1 ',1.62477E-2,9.88367E-2,7.26005E-2, 203.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  36.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077054,2077055,'1 ',2.97491E-4,1.13564E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077055,2077058,'1 ',8.26361E-3,5.60192E-2,2.60636E-2, 246.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077056,2077093,'1 ',2.00252E-2,1.06936E-1,4.08394E-2, 163.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077056,2077203,'1 ',1.46378E-2,7.83824E-2,1.76286E-1, 185.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  50.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077081,2077057,'1 ',1.11578E-2,6.42961E-2,4.26812E-2, 219.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077057,2077201,'1 ',1.35842E-2,8.78387E-2,2.70454E-1, 223.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  66.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077058,2077059,'1 ',2.48099E-4,1.19701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077058,'1 ',7.12563E-3,3.71069E-2,2.29454E-2, 215.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077060,2077061,'1 ',2.80126E-4,1.13371E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077060,2077062,'1 ',2.66905E-4,1.00726E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077078,'1 ',1.37898E-2,6.56266E-2,7.42042E-2, 231.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077061,2077091,'1 ',1.38776E-2,9.55993E-2,6.88265E-2, 253.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  32.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077063,2077078,'1 ',1.37442E-2,6.89293E-2,7.96537E-2, 229.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077208,2077063,'1 ',1.82058E-2,1.05500E-1,1.91485E-1, 258.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  62.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077064,'1 ',3.37022E-2,1.69569E-1,5.67701E-2, 247.69,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077066,'1 ',2.93593E-4,1.16689E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077065,2077091,'1 ',1.35011E-2,8.58930E-2,1.01180E-1, 244.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077068,'1 ',2.28723E-4,1.06957E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077069,'1 ',6.16792E-3,3.81058E-2,5.56215E-2, 239.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077086,'1 ',7.70482E-3,4.61645E-2,6.19330E-2, 166.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077267,2077067,'1 ',2.60666E-3,1.72685E-2,3.63625E-3, 232.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077067,2077292,'1 ',4.58111E-3,2.99487E-2,1.19136E-2, 225.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077069,2077096,'1 ',1.45020E-2,6.27142E-2,9.32313E-2, 219.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  30.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077070,2077071,'1 ',2.21559E-4,1.05759E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077070,2077269,'1 ',9.76089E-3,5.94651E-2,2.04127E-2, 193.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077070,2077292,'1 ',9.13914E-3,5.28531E-2,3.27935E-2, 201.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077072,2077076,'1 ',2.95234E-4,1.01304E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077076,2077267,'1 ',5.82835E-3,3.61037E-2,1.91538E-2, 191.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077292,2077076,'1 ',8.81238E-3,4.61297E-2,2.39593E-2, 198.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077077,2077201,'1 ',2.42745E-3,1.71978E-2,8.57155E-3, 179.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077077,2077290,'1 ',5.41173E-3,3.43136E-2,3.67630E-2, 223.86,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077078,2077079,'1 ',2.97490E-4,1.14567E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077078,2077083,'1 ',4.59187E-3,2.62445E-2,2.50955E-2, 195.45,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077080,2077081,'1 ',2.02755E-4,1.09690E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077080,2077082,'1 ',2.27557E-4,1.15183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077102,2077081,'1 ',1.21772E-2,7.33938E-2,3.53584E-2, 205.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077084,2077085,'1 ',2.53960E-4,1.13195E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077084,2077086,'1 ',2.82116E-4,1.02560E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077086,2077231,'1 ',9.98826E-3,5.79171E-2,2.82216E-2, 185.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077087,2077091,'1 ',2.02438E-4,1.06674E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077087,2077092,'1 ',2.20289E-4,1.13114E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077104,2077091,'1 ',1.09056E-2,6.72335E-2,7.91844E-2, 170.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077093,2077094,'1 ',2.79757E-4,1.00326E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077203,2077093,'1 ',1.11925E-2,6.73712E-2,3.58759E-2, 181.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077093,2077281,'1 ',1.44731E-2,7.98058E-2,5.07046E-2, 180.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077095,2077096,'1 ',2.31994E-4,1.02563E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077095,2077097,'1 ',2.40824E-4,1.13875E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077095,2077098,'1 ',2.09332E-4,1.12047E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077096,2077271,'1 ',1.36931E-2,8.15364E-2,2.47188E-2, 208.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077099,2077101,'1 ',3.85079E-3,2.06774E-2,9.44091E-3, 222.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077229,2077099,'1 ',1.86359E-3,7.20417E-3,1.12106E-2, 234.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077112,2077100,'1 ',1.69243E-2,6.51683E-2,3.61340E-2, 197.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077100,2077281,'1 ',8.42654E-3,4.61603E-2,8.94263E-2, 208.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077101,2077110,'1 ',8.06184E-3,4.70354E-2,3.66680E-2, 218.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077229,2077101,'1 ',4.41447E-3,2.39118E-2,9.80407E-3, 230.62,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077102,2077103,'1 ',2.68535E-4,1.10676E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077110,2077102,'1 ',1.65256E-2,8.10164E-2,2.70699E-2, 186.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  21.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077104,2077105,'1 ',2.89493E-4,1.18095E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077108,2077104,'1 ',2.04916E-2,1.11688E-1,5.49467E-2, 243.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077104,2077120,'1 ',4.07739E-2,2.06086E-1,4.47868E-2, 238.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  42.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077106,2077107,'1 ',2.88634E-4,1.09873E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077106,2077108,'1 ',2.01487E-4,1.03995E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077115,2077108,'1 ',6.80661E-3,4.07374E-2,4.18566E-2, 210.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077108,2077264,'1 ',1.43513E-2,7.22421E-2,2.98936E-2, 229.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077110,2077109,'1 ',1.15666E-3,7.13730E-3,1.20000E-2, 186.89,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077109,2077229,'1 ',1.39310E-2,1.00754E-1,3.84077E-2, 210.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077110,2077111,'1 ',2.51754E-4,1.02438E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077113,2077112,'1 ',9.58296E-3,7.38422E-2,5.01901E-2, 189.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077231,2077113,'1 ',1.48909E-2,8.43363E-2,3.89335E-2, 181.71,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077115,2077114,'1 ',9.17115E-3,3.79929E-2,1.29438E-2, 198.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077114,2077119,'1 ',2.13292E-2,1.09492E-1,2.34419E-2, 198.32,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077194,2077114,'1 ',1.35860E-2,7.92854E-2,2.13850E-2, 229.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077115,2077264,'1 ',3.50390E-3,2.52056E-2,1.25238E-2, 253.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077116,2077117,'1 ',2.50827E-4,1.03209E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077281,2077116,'1 ',1.09279E-2,6.07872E-2,5.13564E-2, 168.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077288,2077116,'1 ',1.58914E-2,8.84910E-2,2.87652E-2, 188.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077118,2077125,'1 ',1.89326E-2,1.28729E-1,1.33281E-1, 240.23,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077118,2077271,'1 ',7.33061E-3,4.47499E-2,1.29822E-1, 244.47,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077119,2077194,'1 ',1.24187E-2,6.16995E-2,3.14117E-2, 212.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077121,2077222,'1 ',3.74135E-2,2.08199E-1,6.67515E-2, 220.84,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  51.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077121,2077281,'1 ',1.84251E-2,8.69888E-2,1.48612E-1, 237.09,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077122,2077123,'1 ',1.18289E-2,6.26530E-2,2.12475E-2, 247.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077122,2077194,'1 ',9.28942E-3,5.80282E-2,2.13833E-2, 254.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077123,2077124,'1 ',2.52931E-4,1.08728E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077123,2077163,'1 ',1.62364E-2,9.82568E-2,1.35523E-1, 243.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077125,2077128,'1 ',5.02036E-3,2.74340E-2,1.42838E-1, 176.19,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  26.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077125,2077141,'1 ',1.41390E-2,6.07915E-2,1.07294E-1, 232.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077126,2077134,'1 ',8.34007E-3,5.23568E-2,2.90480E-2, 206.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077127,2077128,'1 ',2.87042E-4,1.17910E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077128,2077165,'1 ',3.67486E-2,2.72671E-1,6.14006E-2, 197.40,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  60.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077129,2077130,'1 ',2.66079E-4,1.09273E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077129,2077131,'1 ',2.46716E-4,1.02162E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077129,2077132,'1 ',2.76288E-4,1.06008E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077131,2077140,'1 ',3.28570E-3,2.29262E-2,3.52484E-2, 190.06,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077131,2077141,'1 ',5.63954E-3,3.07758E-2,1.51541E-2, 196.87,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077131,2077142,'1 ',9.12817E-3,4.80748E-2,4.57238E-2, 197.78,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077133,2077227,'1 ',3.49112E-3,3.98569E-2,1.80115E0,1183.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 121.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077140,2077134,'1 ',6.12931E-3,3.57348E-2,2.82712E-2, 241.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077142,2077134,'1 ',6.89021E-3,4.44351E-2,1.05971E-2, 223.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077144,2077134,'1 ',7.09406E-3,4.56765E-2,2.21523E-2, 235.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077135,2077136,'1 ',2.16271E-4,1.07850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077155,2077135,'1 ',8.62608E-3,4.62187E-2,1.71948E-2, 213.26,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077160,2077135,'1 ',1.73356E-2,1.12442E-1,1.22827E-1, 200.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  52.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077137,2077138,'1 ',2.04158E-4,1.18989E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077137,2077139,'1 ',2.45559E-4,1.05473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077146,2077139,'1 ',4.80594E-3,3.30062E-2,1.90279E-2, 212.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077139,2077148,'1 ',5.26081E-3,3.57959E-2,2.33910E-2, 225.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077147,2077140,'1 ',8.86961E-3,4.46404E-2,1.57414E-2, 193.03,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077142,2077143,'1 ',2.36555E-4,1.13551E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077144,2077155,'1 ',8.56535E-3,5.47166E-2,6.76099E-2, 218.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077145,2077146,'1 ',2.66315E-4,1.18183E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077146,2077147,'1 ',5.79739E-3,3.42762E-2,1.99487E-2, 208.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077148,2077149,'1 ',2.21469E-4,1.02700E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077152,2077148,'1 ',8.69547E-3,5.32257E-2,7.08580E-2, 220.01,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077148,2077157,'1 ',1.01909E-2,5.61187E-2,7.34156E-2, 202.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  27.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077233,2077148,'1 ',1.09277E-2,6.46612E-2,3.65983E-2, 230.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  22.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077150,2077151,'1 ',2.74226E-4,1.14846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077150,2077164,'1 ',6.04179E-3,3.28230E-2,3.25327E-2, 226.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077222,2077150,'1 ',8.96329E-3,5.17341E-2,1.40311E-2, 249.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077152,2077153,'1 ',2.20284E-4,1.05701E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077154,2077152,'1 ',4.14336E-3,2.41720E-2,6.10190E-2, 171.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077233,2077152,'1 ',3.26118E-3,2.30094E-2,2.05198E-2, 240.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077169,2077154,'1 ',9.30612E-3,6.58600E-2,3.52849E-2, 187.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  20.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077155,2077156,'1 ',2.82875E-4,1.15200E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077163,2077155,'1 ',1.36845E-2,6.28597E-2,2.76828E-2, 226.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077157,2077167,'1 ',1.41679E-2,5.03852E-2,1.89429E-2, 196.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077158,2077159,'1 ',2.76748E-4,1.08916E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077161,2077162,'1 ',2.85614E-4,1.00846E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077161,2077163,'1 ',2.79760E-4,1.00479E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077165,2077164,'1 ',4.08932E-3,2.93139E-2,2.18903E-2, 196.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077165,2077166,'1 ',2.55753E-4,1.12966E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077165,2077222,'1 ',8.17973E-3,5.17628E-2,1.91597E-2, 255.97,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077167,2077177,'1 ',1.20164E-2,7.44686E-2,2.56042E-2, 186.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  18.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077222,2077168,'1 ',1.44782E-2,7.54466E-2,6.07505E-2, 214.90,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  28.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077170,2077171,'1 ',2.35032E-4,1.02606E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077253,2077170,'1 ',5.58269E-3,4.23866E-2,8.95159E-2, 220.94,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077172,2077173,'1 ',2.70314E-4,1.02908E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077172,2077174,'1 ',2.30604E-4,1.14829E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077186,2077174,'1 ',1.86810E-2,1.13140E-1,9.99149E-2, 210.57,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  49.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077175,2077176,'1 ',2.24438E-4,1.14343E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077175,2077177,'1 ',2.69685E-4,1.00517E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077175,2077178,'1 ',2.01055E-4,1.12229E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077253,2077179,'1 ',3.61645E-3,1.90058E-2,5.64585E-3, 296.65,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077180,2077181,'1 ',2.34771E-4,1.16970E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077184,2077180,'1 ',9.48964E-3,5.68969E-2,7.97677E-2, 248.91,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  29.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077180,2077186,'1 ',5.66252E-3,3.41839E-2,1.17097E-2, 408.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077182,2077183,'1 ',2.46536E-4,1.04952E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077273,2077183,'1 ',6.61026E-3,4.13816E-2,1.60948E-2, 238.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077185,2077192,'1 ',2.08503E-4,1.09865E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077230,2077193,'1 ',2.68799E-3,2.91184E-2,9.35198E-1, 994.38,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  73.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077255,2077198,'1 ',8.58023E-3,4.28075E-2,1.27748E-2, 256.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077200,2077201,'1 ',2.95385E-4,1.15884E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077201,2077269,'1 ',4.21155E-3,1.69750E-2,4.98471E-3, 226.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077202,2077205,'1 ',2.44487E-4,1.02012E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077268,2077202,'1 ',4.62672E-3,5.23601E-2,8.67102E-1,1057.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  92.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077202,2077287,'1 ',8.70829E-4,1.04936E-2,2.60255E-1,1066.18,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077281,2077203,'1 ',4.80534E-3,2.45275E-2,5.86099E-3, 161.66,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077206,2077208,'1 ',2.06946E-4,1.08556E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077206,2077208,'2 ',2.07000E-4,1.08600E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077209,2077220,'1 ',2.15875E-3,2.57623E-2,5.37353E-1,1198.99,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  46.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077282,2077209,'1 ',1.74994E-3,2.47327E-2,4.23571E-1,1288.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  47.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077247,2077210,'1 ',1.01964E-3,4.36488E-3,2.15899E-2, 258.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077214,2077220,'1 ',2.83714E-4,1.10558E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077220,2077254,'1 ',2.83418E-3,3.25276E-2,1.31408E0,1348.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  87.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077221,2077227,'1 ',2.80766E-4,1.18822E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077227,2077252,'1 ',3.98182E-3,4.86784E-2,9.40234E-1,1075.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  91.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077227,2077287,'1 ',6.69649E-3,6.86788E-2,8.25426E-1,1124.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 109.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077228,2077230,'1 ',2.58675E-4,1.07921E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077230,2077263,'1 ',3.03871E-3,3.91644E-2,6.51173E-1,1085.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  68.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077268,2077230,'1 ',3.64744E-3,4.28658E-2,6.87224E-1,1046.22,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  78.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077252,2077232,'1 ',5.78248E-3,7.25556E-2,1.48360E0,1079.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 137.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077239,2077246,'1 ',2.15452E-4,1.06850E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077252,2077272,'1 ',1.42138E-3,1.81273E-2,3.06224E-1,1036.92,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  33.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077254,2077282,'1 ',2.67738E-3,3.04424E-2,4.28901E-1,1310.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077269,2077267,'1 ',5.50466E-4,3.84165E-3,9.84801E-4, 174.02,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077270,2077271,'1 ',2.97224E-4,1.06192E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077279,2077281,'1 ',2.84213E-4,1.04154E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077290,2077295,'1 ',2.22286E-3,1.36673E-2,2.91402E-3, 188.83,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077291,2077292,'1 ',2.53395E-4,1.19668E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077291,2077293,'1 ',2.28528E-4,1.08813E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077295,2077292,'1 ',1.16626E-3,8.17075E-3,1.11966E-2, 220.52,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2077294,2077295,'1 ',2.41553E-4,1.15168E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080000,2080001,'1 ',2.50367E-4,1.16101E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080000,2080002,'1 ',2.16605E-4,1.12667E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080021,2080003,'1 ',4.59324E-3,2.07615E-2,4.93279E-3, 162.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080012,2080004,'1 ',4.89428E-3,1.77663E-2,2.05741E-2, 115.35,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080005,2080085,'1 ',6.99659E-3,3.47722E-2,1.19400E-2, 168.55,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080087,2080006,'1 ',1.09010E-3,9.95808E-3,4.92689E-2, 509.43,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080007,2080011,'1 ',1.54510E-3,7.81111E-3,1.63502E-3, 205.73,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080012,2080007,'1 ',6.11308E-3,2.85173E-2,5.18277E-3, 158.34,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080007,2080025,'1 ',3.52915E-3,1.02917E-2,1.75649E-3, 183.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080007,2080030,'1 ',6.63240E-3,3.31872E-2,2.24074E-2, 191.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080009,'1 ',2.52948E-4,1.07216E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080010,'1 ',2.82779E-3,1.44523E-2,5.12260E-3, 169.05,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080025,'1 ',3.96677E-3,1.94311E-2,2.37629E-3, 174.72,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080008,2080032,'1 ',2.86984E-3,1.60364E-2,3.37056E-3, 160.13,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080011,2080036,'1 ',4.30769E-3,2.46773E-2,8.79558E-3, 180.88,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080013,2080032,'1 ',6.55910E-3,3.34874E-2,1.41748E-2, 154.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   9.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080014,2080015,'1 ',2.86757E-4,1.15291E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080014,2080016,'1 ',2.22095E-4,1.06210E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080016,2080024,'1 ',6.99140E-4,2.02149E-3,6.38095E-4, 140.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080016,2080085,'1 ',4.37347E-3,1.67470E-2,1.08608E-2, 167.16,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080017,'1 ',2.64379E-3,8.68276E-3,2.15810E-3, 115.31,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080037,2080017,'1 ',4.89822E-3,2.29031E-2,5.59156E-3, 151.68,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080018,2080019,'1 ',2.54212E-4,1.13783E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080036,2080018,'1 ',4.29814E-4,1.58117E-3,9.13103E-4, 157.07,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080018,2080100,'1 ',5.02261E-3,2.90350E-2,1.83640E-2, 191.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  10.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080020,2080030,'1 ',2.65630E-3,1.53320E-2,4.84214E-3, 181.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080020,2080033,'1 ',5.96610E-3,1.85089E-2,6.73168E-3, 172.04,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080020,2080050,'1 ',4.53545E-3,2.00262E-2,1.03846E-2, 157.63,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080021,2080025,'1 ',5.39358E-3,2.32122E-2,3.94867E-2, 135.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080022,2080023,'1 ',2.32182E-4,1.06624E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080022,2080037,'1 ',5.84035E-3,3.03992E-2,6.62421E-3, 155.21,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080050,2080022,'1 ',8.98785E-4,5.48254E-3,1.87488E-3, 116.14,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080024,2080054,'1 ',1.05031E-3,4.24737E-3,1.81170E-3, 154.81,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080024,2080058,'1 ',1.00640E-3,5.40824E-3,2.25943E-2, 134.54,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080027,'1 ',2.88141E-4,1.05550E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080028,'1 ',4.33504E-3,2.44732E-2,4.53562E-3, 155.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080026,2080036,'1 ',3.51036E-3,1.47421E-2,1.55380E-2, 167.48,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080028,2080029,'1 ',2.26432E-4,1.07278E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080028,2080088,'1 ',4.68064E-3,2.42645E-2,2.80929E-3, 198.24,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080030,2080031,'1 ',2.99528E-4,1.13089E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080032,2080043,'1 ',7.07640E-3,3.91453E-2,2.73672E-2, 173.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  13.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080033,2080034,'1 ',2.34113E-4,1.19699E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080035,2080033,'1 ',5.72860E-3,2.23045E-2,7.03524E-3, 158.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080033,2080044,'1 ',5.52808E-3,2.10866E-2,3.80262E-2, 157.77,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080035,2080046,'1 ',8.10385E-3,2.82880E-2,1.01940E-2, 192.75,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080039,'1 ',2.63772E-4,1.03313E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080040,'1 ',2.75124E-4,1.10159E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080041,'1 ',2.08553E-4,1.16590E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080038,2080042,'1 ',2.83126E-4,1.03883E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080040,2080046,'1 ',3.32913E-3,1.12150E-2,3.04556E-3, 203.29,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080047,2080040,'1 ',4.64374E-3,2.12427E-2,3.27475E-3, 183.76,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080054,2080043,'1 ',3.07547E-3,1.29988E-2,3.61529E-3, 145.79,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080058,2080044,'1 ',7.28909E-3,2.64135E-2,2.48398E-3, 159.20,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080044,2080073,'1 ',8.92247E-3,4.99905E-2,7.96170E-2, 114.85,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  25.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080049,2080045,'1 ',1.24496E-3,9.44727E-3,2.91789E-2, 644.61,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   7.1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080045,2080087,'1 ',2.27219E-3,2.04383E-2,7.73045E-2, 557.93,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  17.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080046,2080062,'1 ',1.13060E-2,5.25473E-2,2.42693E-2, 175.67,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  15.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080047,2080058,'1 ',9.47562E-3,5.02664E-2,3.67367E-2, 189.25,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  19.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080048,2080086,'1 ',1.45995E-4,2.76860E-3,4.01454E-1,2701.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  14.9,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080049,2080057,'1 ',1.33028E-3,1.29520E-2,4.72887E-2, 582.42,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  11.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080049,2080071,'1 ',3.54790E-3,3.41012E-2,8.31533E-2, 529.41,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  23.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080053,2080057,'1 ',2.13297E-4,1.10541E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080057,2080071,'1 ',2.65245E-3,2.33372E-2,6.00906E-2, 492.28,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080058,2080059,'1 ',2.94827E-4,1.00328E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080061,'1 ',2.75139E-4,1.15298E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080062,'1 ',2.93434E-4,1.05180E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080063,'1 ',2.78222E-4,1.07660E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080060,2080064,'1 ',2.65683E-4,1.13282E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080072,2080062,'1 ',4.26449E-3,1.77870E-2,9.43000E-3, 148.11,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.5,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080065,2080066,'1 ',2.15310E-4,1.10781E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080065,2080067,'1 ',5.65773E-3,2.97818E-2,7.76688E-3, 127.10,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   6.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080065,2080069,'1 ',9.72710E-3,5.01543E-2,8.46278E-3, 129.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.4,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080067,2080069,'1 ',1.03228E-3,4.10716E-3,2.07682E-3, 182.59,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.3,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080067,2080072,'1 ',3.49297E-3,2.00047E-2,5.57528E-3, 163.49,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.7,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080068,2080070,'1 ',2.54393E-4,1.10393E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080068,2080071,'1 ',2.30022E-4,1.03473E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080069,2080082,'1 ',1.64736E-2,7.23980E-2,1.87118E-2, 142.37,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  16.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080082,2080073,'1 ',2.43716E-3,1.29114E-2,3.24882E-3, 137.50,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   3.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080073,2080083,'1 ',7.02123E-2,3.47293E-1,5.05402E-2, 100.36,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  53.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080074,2080075,'1 ',2.06174E-4,1.10135E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080077,2080074,'1 ',4.67779E-3,2.38159E-2,3.39983E-3, 160.44,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080076,2080080,'1 ',2.46994E-4,1.10885E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080080,2080087,'1 ',4.03697E-3,3.46809E-2,1.23163E-1, 536.51,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  31.2,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080081,2080082,'1 ',2.49478E-4,1.02589E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080082,2080083,'1 ',4.11927E-2,2.18508E-1,5.73175E-2, 103.08,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  48.6,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080083,2080084,'1 ',2.49624E-4,1.17225E-3,0.00000E0,   0.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
2080088,2080100,'1 ',8.85693E-4,3.87181E-3,1.00867E-3, 184.70,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.8,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001064,'1 ',5.24000E-3,3.58000E-2,6.09000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001064,'2 ',5.24000E-3,3.58000E-2,6.09000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001071,'1 ',4.35000E-3,2.80800E-2,5.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001001,3001071,'2 ',4.35000E-3,2.80800E-2,5.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001002,3001007,'1 ',7.77600E-2,4.66930E-1,6.33600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001010,3001002,'1 ',5.55200E-2,1.35700E-1,1.77700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001022,3001003,'1 ',4.85000E-3,2.01200E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001055,3001003,'1 ',1.57400E-2,3.78200E-2,5.13000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001004,3003133,'1 ',4.20000E-3,3.00000E-2,5.50000E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001025,3001005,'1 ',1.84200E-2,8.21000E-2,1.20400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001005,3001061,'1 ',5.99000E-3,2.48400E-2,4.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001067,3001005,'1 ',1.71100E-2,4.18100E-2,5.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001007,3001015,'1 ',6.22400E-2,3.73750E-1,5.07200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001031,3001007,'1 ',4.80300E-2,2.74340E-1,4.12300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001008,3001032,'1 ',4.50100E-2,1.10020E-1,1.44100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001008,3001069,'1 ',8.30000E-3,3.62800E-2,5.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001010,3001015,'1 ',4.70300E-2,2.82430E-1,3.83300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001010,3001030,'1 ',6.16000E-2,3.69900E-1,5.02000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001012,3001087,'1 ',4.93400E-2,2.04690E-1,3.47300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003051,3001012,'1 ',5.71000E-2,2.49770E-1,3.80400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001013,3001031,'1 ',4.50900E-2,2.70780E-1,3.67500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001047,3001013,'1 ',9.47000E-3,6.11700E-2,1.16700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001086,3001013,'1 ',7.90000E-2,1.93110E-1,2.52900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001014,3001047,'1 ',3.56600E-2,1.47940E-1,2.51000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001014,3001083,'1 ',4.10500E-2,1.82930E-1,2.68200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001016,3001034,'1 ',1.82800E-2,1.09760E-1,1.48900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001068,3001016,'1 ',2.77300E-2,1.58370E-1,2.38000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001018,3001017,'1 ',3.22700E-2,7.88700E-2,1.03300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001017,3001029,'1 ',3.24400E-2,1.41880E-1,2.16100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001037,3001017,'1 ',7.52000E-3,3.35200E-2,4.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001047,3001017,'1 ',3.60000E-2,1.56000E-1,2.40000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001024,3001018,'1 ',1.09400E-2,6.57200E-2,8.92000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001040,'1 ',4.97800E-2,2.06510E-1,3.50400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001045,'1 ',1.52200E-2,3.72000E-2,4.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001071,'1 ',4.40000E-3,2.80000E-2,5.40000E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001071,3001019,'2 ',4.40000E-3,2.80000E-2,5.40000E-3, 225.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001019,3001084,'1 ',3.00000E-2,1.60000E-1,2.50000E-2, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001025,3001020,'1 ',8.28000E-3,3.43400E-2,5.83000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001084,3001020,'1 ',1.05600E-2,6.33700E-2,8.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001020,3003059,'1 ',1.89000E-2,6.00000E-2,6.00000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001020,3003130,'1 ',9.96000E-3,6.93800E-2,1.13400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001022,3001028,'1 ',1.43300E-2,9.25300E-2,1.76500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001022,3001028,'2 ',1.43300E-2,9.25300E-2,1.76500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001024,3001090,'1 ',1.41400E-2,6.30300E-2,9.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001027,3001045,'1 ',2.50500E-2,1.09570E-1,1.66900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001056,3001027,'1 ',3.12100E-2,7.63000E-2,9.99000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001028,3003109,'1 ',4.28000E-3,1.87500E-2,2.86000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001029,3001056,'1 ',2.05400E-2,1.17330E-1,1.76300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001030,3001038,'1 ',7.40400E-2,4.22850E-1,6.35400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001083,3001030,'1 ',6.53700E-2,3.73340E-1,5.61000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001032,3001036,'1 ',1.95600E-2,1.17460E-1,1.59400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001038,3001032,'1 ',4.50000E-2,1.10000E-1,1.50000E-2, 155.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001033,3001081,'1 ',3.00000E-3,3.10000E-2,5.90000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001033,3003050,'1 ',1.39000E-2,1.36000E-1,2.62000E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001067,3001034,'1 ',7.95000E-3,4.77100E-2,6.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001088,3001036,'1 ',2.06500E-2,1.17930E-1,1.77200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001037,3001071,'1 ',6.69000E-3,4.31900E-2,8.24000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001082,3001038,'1 ',1.11500E-2,4.96900E-2,7.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001083,3001038,'1 ',1.00000E-2,5.00000E-2,7.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001040,3001090,'1 ',2.99100E-2,1.33290E-1,1.95500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001065,3001041,'1 ',3.86000E-3,2.20300E-2,3.31000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001041,3001067,'1 ',3.93000E-3,1.72200E-2,2.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001044,3003019,'1 ',3.85700E-2,1.71920E-1,2.52100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003130,3001044,'1 ',2.73100E-2,1.90290E-1,3.11100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001045,3001064,'1 ',5.45000E-3,3.79400E-2,6.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001087,3001046,'1 ',3.26200E-2,1.42690E-1,2.17300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001046,3003009,'1 ',5.65400E-2,2.34540E-1,3.98000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001047,3001085,'1 ',9.47000E-3,6.11700E-2,1.16700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001053,3001081,'1 ',3.00000E-3,3.00000E-2,6.00000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001054,3001056,'1 ',2.20200E-2,9.63300E-2,1.46700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001089,3001054,'1 ',8.73700E-2,2.13570E-1,2.79600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001055,3001089,'1 ',4.98200E-2,1.21790E-1,1.59500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001056,3001061,'1 ',2.26700E-2,1.29460E-1,1.94500E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001056,3001065,'1 ',2.26900E-2,1.29620E-1,1.94800E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001069,3001058,'1 ',7.40000E-3,5.15500E-2,8.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001069,3001058,'2 ',7.40000E-3,5.15500E-2,8.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001058,3001087,'1 ',1.57300E-2,1.09560E-1,1.79100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001058,3001087,'2 ',1.57300E-2,1.09560E-1,1.79100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001061,3003042,'1 ',5.40000E-2,1.80000E-1,2.80000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001088,3001068,'1 ',2.96200E-2,1.69210E-1,2.54300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001082,3001069,'1 ',2.13700E-2,9.52000E-2,1.39600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3001079,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3001079,'2 ',1.30000E-3,1.50000E-2,1.02000E0,2300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001081,3003058,'1 ',9.10000E-3,8.90000E-2,1.71000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001084,3003130,'1 ',2.04900E-2,9.13100E-2,1.33900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001085,3001086,'1 ',3.39200E-2,1.48380E-1,2.26000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001090,3001085,'1 ',2.01800E-2,1.37860E-1,2.34600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002029,3001091,'1 ',3.89000E-2,1.71440E-1,7.98000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3001091,3002048,'1 ',2.19300E-2,9.66700E-2,4.50000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002098,3001091,'1 ',5.54000E-3,2.44300E-2,1.13700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002022,3002001,'1 ',8.39000E-3,3.69700E-2,1.72100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002027,3002001,'1 ',9.55000E-3,4.06200E-2,2.03200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002021,3002002,'1 ',9.70000E-4,1.17500E-2,7.80320E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002002,3002101,'1 ',3.10000E-4,3.70000E-3,2.45730E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002038,3002003,'1 ',3.53000E-3,2.06700E-2,1.03200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002003,3002047,'1 ',1.30000E-3,9.90000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002007,3002114,'1 ',8.88000E-3,5.20700E-2,2.60000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002007,3002122,'1 ',8.61000E-3,3.66100E-2,1.83100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002014,3002008,'1 ',2.25300E-2,9.93100E-2,4.62300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002008,3002052,'1 ',1.87700E-2,8.27100E-2,3.85000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002009,3002049,'1 ',1.22400E-2,7.17600E-2,3.58300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002009,3002082,'1 ',7.35000E-3,3.12600E-2,1.56300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002109,3002009,'1 ',7.25000E-3,3.08400E-2,1.54200E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002061,3002010,'1 ',2.43900E-2,1.07480E-1,5.00300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002010,3002079,'1 ',2.06100E-2,9.08300E-2,4.22800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002010,3002091,'1 ',2.46100E-2,1.04670E-1,5.23500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002127,3002011,'1 ',1.08000E-3,1.30700E-2,8.68270E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002012,3002041,'1 ',1.24500E-2,5.29700E-2,2.64900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002012,3002052,'1 ',2.00800E-2,8.85100E-2,4.12000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002093,3002012,'1 ',1.02900E-2,4.53600E-2,2.11100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002012,3002123,'1 ',9.95000E-3,4.23000E-2,2.11500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002014,3002029,'1 ',1.85900E-2,7.90800E-2,3.95500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002015,3002037,'1 ',8.62000E-3,3.79900E-2,1.76900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005014,3002015,'1 ',9.61000E-3,4.23700E-2,1.97200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002043,3002016,'1 ',5.93000E-3,2.61400E-2,1.21700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002069,3002016,'1 ',8.40000E-3,3.70500E-2,1.72500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002017,3002096,'1 ',2.53000E-3,3.06800E-2,2.03836E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002017,3002127,'1 ',8.90000E-4,1.08100E-2,7.18460E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002018,3002093,'1 ',1.16300E-2,5.12500E-2,2.38600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002045,3002020,'1 ',9.70000E-4,5.48000E-3,2.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002055,3002020,'1 ',1.02000E-3,7.44000E-3,4.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002113,3002021,'1 ',1.00000E-4,1.24000E-3,8.20700E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002022,3002040,'1 ',2.20700E-2,9.39100E-2,4.69700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002064,3002022,'1 ',5.58000E-3,3.15600E-2,1.69700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002025,3002055,'1 ',2.30000E-3,1.01600E-2,4.73000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002067,3002025,'1 ',3.17000E-3,1.40000E-2,6.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002058,3002026,'1 ',2.47500E-2,1.05260E-1,5.26400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002128,3002026,'1 ',1.20700E-2,5.31800E-2,2.47500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002027,3002090,'1 ',1.69200E-2,7.45500E-2,3.47000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002028,3002045,'1 ',3.63000E-3,2.12900E-2,1.06300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002028,3002109,'1 ',1.02600E-2,4.52000E-2,2.10400E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002112,3002028,'1 ',3.69000E-3,2.16100E-2,1.07900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002030,3002106,'1 ',1.18000E-2,5.19900E-2,2.42000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002122,3002030,'1 ',7.37000E-3,4.32000E-2,2.15700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002031,3002048,'1 ',2.39800E-2,1.05670E-1,4.91900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002031,3002087,'1 ',2.17700E-2,9.25900E-2,4.63100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002032,3002114,'1 ',1.09700E-2,4.83400E-2,2.25000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002122,3002032,'1 ',1.41400E-2,6.23200E-2,2.90100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002129,3002033,'1 ',5.22000E-3,2.29800E-2,1.07000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002033,3005288,'1 ',9.25000E-3,3.93500E-2,1.96800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002034,3002043,'1 ',4.39000E-3,1.86700E-2,9.34000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002046,3002034,'1 ',4.68000E-3,1.99300E-2,9.97000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002035,3002066,'1 ',1.41100E-2,8.27200E-2,4.13100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002035,3002091,'1 ',1.86300E-2,1.05280E-1,5.66300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002036,3002055,'1 ',2.16000E-3,9.20000E-3,4.60000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002036,3002082,'1 ',2.36000E-3,1.00300E-2,5.02000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002037,3002065,'1 ',4.15000E-3,2.43400E-2,1.21600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002110,3002037,'1 ',3.07000E-3,1.79800E-2,8.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002081,3002038,'1 ',6.39000E-3,3.74800E-2,1.87100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002039,3002086,'1 ',8.45000E-3,3.72500E-2,1.73400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005285,3002039,'1 ',5.69000E-3,3.33400E-2,1.66500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002039,3005455,'1 ',3.71000E-3,2.17300E-2,1.08500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002040,3002114,'1 ',2.33500E-2,9.93200E-2,4.96700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002121,3002040,'1 ',8.94000E-3,3.93800E-2,1.83300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002041,3002058,'1 ',1.36000E-2,5.78600E-2,2.89300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002065,3002044,'1 ',1.02100E-2,4.49700E-2,2.09300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002044,3002102,'1 ',1.46500E-2,6.45300E-2,3.00400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002063,3002046,'1 ',3.63000E-3,2.05100E-2,1.10300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002092,3002047,'1 ',3.76000E-3,2.20300E-2,1.10000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002079,3002048,'1 ',2.94400E-2,1.29730E-1,6.03900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002049,3002061,'1 ',9.12000E-3,5.34900E-2,2.67100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002090,3002050,'1 ',2.37700E-2,1.04750E-1,4.87600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002050,3005268,'1 ',1.27300E-2,5.41200E-2,2.70700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002080,3002051,'1 ',6.91000E-3,3.90400E-2,2.10000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002051,3002112,'1 ',8.73000E-3,4.93400E-2,2.65400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005285,3002053,'1 ',7.57000E-3,4.28000E-2,2.30200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002053,3005362,'1 ',1.11800E-2,6.55200E-2,3.27200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002127,3002054,'1 ',3.30000E-2,4.30000E-2,2.30000E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002054,3005236,'1 ',8.00000E-4,9.71000E-3,6.45070E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002123,3002058,'1 ',5.24000E-3,2.31000E-2,1.07500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002060,3002064,'1 ',6.08000E-3,3.56200E-2,1.77900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005136,3002060,'1 ',4.21000E-3,2.46800E-2,1.23200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002092,3002063,'1 ',4.09000E-3,2.39700E-2,1.19700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002126,3002065,'1 ',7.12000E-3,4.02500E-2,2.16500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002073,3002066,'1 ',1.08700E-2,6.37100E-2,3.18100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002068,3002067,'1 ',9.95000E-3,5.83200E-2,2.91200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002068,3002088,'1 ',1.35000E-3,7.92000E-3,3.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002069,3002072,'1 ',5.57000E-3,3.26700E-2,1.63100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002069,3005074,'1 ',1.02000E-2,4.49300E-2,2.09200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002088,3002070,'1 ',2.35000E-3,1.37600E-2,6.87000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002070,3005237,'1 ',7.27000E-3,3.09500E-2,1.54800E-2, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002072,3002102,'1 ',8.40000E-3,4.92500E-2,2.46000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002087,3002073,'1 ',1.90800E-2,8.40900E-2,3.91400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002073,3003079,'1 ',1.37700E-2,8.07300E-2,4.03100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003115,3002074,'1 ',5.20000E-3,2.97200E-2,4.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002077,3002110,'1 ',2.18000E-3,1.27800E-2,6.38000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002077,3002133,'1 ',3.07000E-3,1.79800E-2,8.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002086,3002080,'1 ',1.33800E-2,5.89600E-2,2.74500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002133,3002080,'1 ',1.23600E-2,7.24400E-2,3.61800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002081,3002129,'1 ',1.25700E-2,5.34900E-2,2.67500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002090,3002121,'1 ',1.76300E-2,7.50000E-2,3.75100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002097,3003096,'1 ',5.46000E-3,5.67900E-2,1.93510E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002101,3005083,'1 ',5.90000E-4,7.21000E-3,4.78760E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002102,3002107,'1 ',1.56000E-3,1.13900E-2,6.46000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002124,3002106,'1 ',4.85000E-3,2.84200E-2,1.41900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002106,3002129,'1 ',4.24000E-3,1.80300E-2,9.02000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002107,3002125,'1 ',1.09000E-2,6.39300E-2,3.19200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002130,3002108,'1 ',9.45000E-3,4.02200E-2,2.01200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005472,3002108,'1 ',1.61900E-2,7.13800E-2,3.32300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002111,3005187,'1 ',1.31900E-2,5.81100E-2,2.70500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002111,3005472,'1 ',2.19600E-2,9.67600E-2,4.50400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3002113,'1 ',5.30000E-4,1.08700E-2,7.58210E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002113,3008126,'1 ',5.80000E-4,1.19800E-2,8.35330E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005450,3002124,'1 ',5.19000E-3,2.93300E-2,1.57800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002125,3005078,'1 ',9.81000E-3,4.32300E-2,2.01200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002125,3005215,'1 ',3.41000E-3,1.99900E-2,9.98000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002126,3005220,'1 ',3.80000E-3,2.22600E-2,1.11200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002127,3005164,'1 ',1.00000E-2,1.00000E-1,3.00000E0,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3002129,3005141,'1 ',4.46000E-3,2.61700E-2,1.30700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003021,3002131,'1 ',2.14300E-2,9.37400E-2,1.42800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003001,3006177,'1 ',6.53000E-3,6.37800E-2,1.22720E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006285,3003001,'1 ',6.39000E-3,4.56600E-2,8.32400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003002,3003107,'1 ',1.28300E-2,7.32700E-2,1.10100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003003,3003103,'1 ',1.07100E-2,4.44100E-2,7.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003141,3003003,'1 ',2.48000E-3,1.08500E-2,1.65000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003005,3003052,'1 ',7.28600E-2,1.78110E-1,2.33200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003126,3003005,'1 ',2.21000E-2,1.32720E-1,1.80100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003006,3003049,'1 ',1.78400E-2,7.95000E-2,1.16600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003145,3003006,'1 ',1.72100E-2,7.13900E-2,1.21100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003007,3003013,'1 ',2.82000E-2,1.23340E-1,1.87800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003007,3003137,'1 ',8.69000E-3,3.87300E-2,5.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003007,3003145,'1 ',1.57100E-2,8.97100E-2,1.34800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003008,3003036,'1 ',3.57500E-2,1.48310E-1,2.51700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003140,3003008,'1 ',2.78000E-2,1.23890E-1,1.81700E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003143,3003008,'1 ',4.38900E-2,1.07300E-1,1.40500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003009,3003024,'1 ',2.85000E-2,1.71170E-1,2.32300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003146,3003009,'1 ',3.53900E-2,1.46830E-1,2.49200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003010,3003076,'1 ',2.70400E-2,1.62390E-1,2.20400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003093,3003010,'1 ',2.32500E-2,1.39600E-1,1.89400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003011,3003012,'1 ',1.81400E-2,1.03600E-1,1.55700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003011,3003124,'1 ',2.40900E-2,1.37600E-1,2.06800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003012,3006226,'1 ',1.81500E-2,1.03690E-1,1.55800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003013,3003077,'1 ',8.33000E-3,5.00000E-2,6.79000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003014,3003124,'1 ',4.52200E-2,1.97790E-1,3.01200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006212,3003014,'1 ',1.22900E-2,5.48100E-2,8.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003015,3003121,'1 ',5.27000E-3,3.16200E-2,4.29000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003015,3003127,'1 ',1.14800E-2,6.56000E-2,9.86000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003015,3003128,'1 ',7.52000E-3,4.51300E-2,6.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003016,3003083,'1 ',9.19000E-3,5.25200E-2,7.89000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003016,3003103,'1 ',8.83000E-3,3.66200E-2,6.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003016,3003131,'1 ',3.76500E-2,9.20300E-2,1.20500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003139,3003016,'1 ',2.92700E-2,1.21430E-1,2.06100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003018,3003050,'1 ',1.39500E-2,1.36380E-1,2.62400E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003018,3003058,'1 ',9.10000E-3,8.89000E-2,1.71040E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003024,3003019,'1 ',1.37800E-2,7.86900E-2,1.18200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003114,3003019,'1 ',1.05400E-2,7.34500E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003114,3003019,'2 ',1.05400E-2,7.34500E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003049,3003021,'1 ',1.08600E-2,7.56500E-2,1.23700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005397,3003021,'1 ',2.08200E-2,9.27700E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003033,3003022,'1 ',6.61100E-2,1.61580E-1,2.11600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003085,3003022,'1 ',1.23300E-2,7.03900E-2,1.05800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003049,3003023,'1 ',1.65600E-2,7.38000E-2,1.08200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003023,3003067,'1 ',9.72600E-2,2.37740E-1,3.11300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003023,3003115,'1 ',3.50900E-2,2.10730E-1,2.86000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003035,3003025,'1 ',5.58200E-2,1.36430E-1,1.78600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003025,3003036,'1 ',4.01000E-2,1.66370E-1,2.82300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003025,3003101,'1 ',2.80900E-2,1.22880E-1,1.87100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003026,3005395,'1 ',2.27000E-3,1.62500E-2,2.96300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003027,3003102,'1 ',2.46700E-2,5.92600E-2,8.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003147,3003029,'1 ',1.18700E-2,6.78100E-2,1.01900E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003029,3005241,'1 ',1.23200E-2,5.11300E-2,8.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003030,3003072,'1 ',8.85000E-3,5.05700E-2,7.60000E-3, 190.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003114,3003030,'1 ',2.64600E-2,1.09770E-1,1.86300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003054,3003031,'1 ',3.28800E-2,8.03700E-2,1.05200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003031,3003070,'1 ',3.73100E-2,9.12100E-2,1.19400E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003031,3003140,'1 ',2.07300E-2,9.06700E-2,1.38100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003032,3003094,'1 ',5.83000E-3,4.06500E-2,6.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003099,3003032,'1 ',7.03000E-3,3.07600E-2,4.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003136,3003033,'1 ',6.96000E-3,1.67200E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003035,3003066,'1 ',8.31700E-2,2.03300E-1,2.66200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003036,3003066,'1 ',3.43400E-2,1.96120E-1,2.94700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003078,3003037,'1 ',1.25000E-3,1.22300E-2,2.35400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003037,3003088,'1 ',8.95000E-3,8.74600E-2,1.68280E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003038,3003080,'1 ',7.68000E-3,4.38400E-2,6.59000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003085,3003038,'1 ',4.71000E-3,2.82500E-2,3.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003072,3003040,'1 ',2.20600E-2,9.15300E-2,1.55300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003139,3003040,'1 ',1.92200E-2,8.56300E-2,1.25600E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003041,3003046,'1 ',3.10000E-3,2.00000E-2,5.83200E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003041,3003058,'1 ',3.47000E-3,2.48100E-2,4.52300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003042,3003064,'1 ',2.14600E-2,9.56200E-2,1.40200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003111,3003042,'1 ',1.08100E-2,4.81600E-2,7.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003046,3003078,'1 ',3.16000E-3,3.09000E-2,5.94600E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003082,3003046,'1 ',3.13000E-3,3.06200E-2,5.89100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003047,3003064,'1 ',1.36900E-2,4.50000E-2,4.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003129,3003047,'1 ',2.11600E-2,5.17300E-2,6.77000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005045,'1 ',1.10000E-3,1.30000E-2,6.30000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005045,'2 ',1.10000E-3,1.30000E-2,6.30000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005120,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003048,3005394,'1 ',1.30000E-3,1.50000E-2,1.02000E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004014,3003050,'1 ',1.66500E-2,1.62720E-1,3.13090E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003052,3003093,'1 ',3.72700E-2,2.23820E-1,3.03700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003052,3003107,'1 ',1.62900E-2,9.77900E-2,1.32700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003058,3003053,'1 ',3.00000E-3,3.00000E-2,6.00000E-2,1000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003082,3003053,'1 ',1.52000E-3,1.49000E-2,2.86700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003053,3003088,'1 ',3.33000E-3,3.46600E-2,1.18120E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003053,3003088,'2 ',3.33000E-3,3.46600E-2,1.18120E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003059,3003111,'1 ',1.91200E-2,4.67200E-2,6.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003064,3003141,'1 ',1.21800E-2,5.05100E-2,8.57000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003066,3003142,'1 ',3.03700E-2,1.73470E-1,2.60700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003067,3003070,'1 ',1.17500E-2,6.71200E-2,1.00900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003067,3003094,'1 ',1.57600E-2,7.02500E-2,1.03000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003067,3003141,'1 ',1.17500E-2,5.23400E-2,7.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003069,3003077,'1 ',1.59900E-2,9.13200E-2,1.37200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003069,3003140,'1 ',1.35400E-2,3.31100E-2,4.34000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003070,3003131,'1 ',5.69000E-3,2.53500E-2,3.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003142,3003072,'1 ',1.95800E-2,1.11840E-1,1.68100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003073,3003076,'1 ',1.65700E-2,9.95300E-2,1.35100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003123,3003073,'1 ',1.21200E-2,6.92100E-2,1.04000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003073,3004002,'1 ',3.28600E-2,1.87690E-1,2.82000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003132,3003075,'1 ',7.58200E-2,1.85320E-1,2.42700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003075,3003138,'1 ',7.47000E-2,1.82590E-1,2.39100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003077,3003099,'1 ',5.91000E-3,3.37700E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003077,3003131,'1 ',1.52300E-2,6.78600E-2,9.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003078,3003133,'1 ',4.20000E-3,3.00300E-2,5.47500E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003134,3003079,'1 ',1.34700E-2,5.93600E-2,2.76300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003137,3003083,'1 ',8.24000E-3,3.60500E-2,5.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003085,3003128,'1 ',6.90000E-3,1.68700E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005395,3003088,'1 ',2.37000E-3,2.46000E-2,8.38300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005395,3003088,'2 ',2.37000E-3,2.46000E-2,8.38300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003089,3005334,'1 ',9.40000E-3,5.51200E-2,2.75200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003102,3003091,'1 ',4.02000E-3,2.41600E-2,3.28000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003091,3003125,'1 ',1.16400E-2,2.79600E-2,3.79000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003137,3003094,'1 ',1.80000E-2,4.39900E-2,5.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003133,3003096,'1 ',3.80000E-3,2.71800E-2,4.95500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003109,3003097,'1 ',3.25000E-3,2.26300E-2,3.70000E-3, 340.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003099,3003100,'1 ',1.86900E-2,8.32900E-2,1.22100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003100,3003102,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003125,3003100,'1 ',1.62000E-2,7.08600E-2,1.07900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003104,3003101,'1 ',1.39500E-2,7.96600E-2,1.19700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006360,3003101,'1 ',3.35300E-2,8.19500E-2,1.07300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006156,3003104,'1 ',1.78500E-2,7.95300E-2,1.16600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003108,3003147,'1 ',3.43200E-2,8.38900E-2,1.09800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003108,3006065,'1 ',2.03400E-2,1.16190E-1,1.74600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003116,3003115,'1 ',2.11500E-2,8.77300E-2,1.48900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003116,3003136,'1 ',1.16800E-2,7.01500E-2,9.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004002,3003119,'1 ',2.21500E-2,1.33020E-1,1.80500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004188,3003119,'1 ',2.70000E-2,1.54200E-1,2.31700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003121,3003129,'1 ',9.54000E-3,3.95600E-2,6.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003121,3003145,'1 ',2.93600E-2,1.30850E-1,1.91900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003126,3003123,'1 ',5.93600E-2,1.45110E-1,1.90000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006286,3003124,'1 ',1.80000E-2,1.00000E-1,1.60000E-2, 100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003126,3006059,'1 ',4.24100E-2,1.01870E-1,1.38200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003141,3003127,'1 ',5.95000E-3,2.65100E-2,3.89000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003132,3003144,'1 ',4.22500E-2,1.03270E-1,1.35200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003138,3003142,'1 ',2.53400E-2,1.44710E-1,2.17500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003138,3003146,'1 ',3.67400E-2,1.60700E-1,2.44700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3003144,3003143,'1 ',4.46300E-2,1.09090E-1,1.42800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004003,3004040,'1 ',1.20900E-2,7.80900E-2,1.49000E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004103,3004003,'1 ',8.38000E-3,5.41400E-2,1.03300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004103,3004003,'2 ',8.38000E-3,5.41400E-2,1.03300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004128,3004003,'1 ',1.29600E-2,9.02800E-2,1.47600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004014,3004004,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004113,3004004,'1 ',4.56000E-3,3.25500E-2,5.93400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004022,3004005,'1 ',2.73400E-2,1.13430E-1,1.92500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004114,3004005,'1 ',1.98900E-2,1.13620E-1,1.70700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004006,3004011,'1 ',2.69000E-2,1.17660E-1,1.79200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004006,3004197,'1 ',6.24000E-3,4.34400E-2,7.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004007,3004027,'1 ',3.48000E-3,2.08900E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004007,3004034,'1 ',8.73000E-3,3.89200E-2,5.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004007,3004122,'1 ',4.69000E-3,2.09100E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004008,3006112,'1 ',1.36300E-2,7.78200E-2,1.16900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006155,3004008,'1 ',1.48200E-2,6.60500E-2,9.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004008,3006346,'1 ',1.17400E-2,5.22900E-2,7.67000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004152,3004009,'1 ',5.42000E-3,3.49800E-2,6.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004152,3004009,'2 ',5.42000E-3,3.49800E-2,6.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004165,3004009,'1 ',3.15000E-3,2.03200E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004165,3004009,'2 ',3.15000E-3,2.03200E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004011,3004185,'1 ',3.11200E-2,1.36150E-1,2.07300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004034,3004012,'1 ',1.62500E-2,9.75900E-2,1.32400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004012,3004103,'1 ',2.48500E-2,1.41920E-1,2.13300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004012,3004121,'1 ',1.29600E-2,7.78100E-2,1.05600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004012,3004171,'1 ',2.50200E-2,1.11520E-1,1.63500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004013,3004089,'1 ',1.43700E-2,9.28100E-2,1.77100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004107,3004013,'1 ',2.62300E-2,6.41300E-2,8.40000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004013,3004122,'1 ',3.12000E-3,1.78400E-2,2.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004014,3004131,'1 ',1.66900E-2,1.19260E-1,2.17440E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004188,3004015,'1 ',3.53800E-2,2.12430E-1,2.88300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004016,3004023,'1 ',1.22800E-2,7.37400E-2,1.00100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004117,3004016,'1 ',1.70900E-2,7.09000E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004081,3004017,'1 ',2.17000E-3,1.51500E-2,2.48000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004081,3004017,'2 ',2.17000E-3,1.51500E-2,2.48000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004017,3004087,'1 ',5.68000E-3,2.53100E-2,3.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004017,3004123,'1 ',4.92000E-3,3.42600E-2,5.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004018,3004037,'1 ',1.37100E-2,6.10700E-2,8.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004149,3004018,'1 ',1.47200E-2,6.56100E-2,9.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004019,3004067,'1 ',9.19000E-3,6.27600E-2,1.06800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004019,3004067,'2 ',9.19000E-3,6.27600E-2,1.06800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004019,3004121,'1 ',2.02600E-2,4.95200E-2,6.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004051,3004020,'1 ',1.60200E-2,1.09450E-1,1.86200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004051,3004020,'2 ',1.60200E-2,1.09450E-1,1.86200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004020,3004123,'1 ',8.03000E-3,3.57700E-2,5.25000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004020,'1 ',4.18000E-3,2.91200E-2,4.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004020,'2 ',4.18000E-3,2.91200E-2,4.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004089,3004021,'1 ',1.21900E-2,5.32900E-2,8.12000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004021,3004167,'1 ',9.65000E-3,4.29900E-2,6.30000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004187,3004022,'1 ',2.50100E-2,1.03760E-1,1.76100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006112,3004023,'1 ',4.15200E-2,1.01490E-1,1.32900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004131,3004024,'1 ',6.11000E-3,5.97400E-2,1.14950E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006263,3004024,'1 ',7.54000E-3,5.38600E-2,9.82000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004025,3004117,'1 ',3.07000E-3,1.98100E-2,3.78000E-3, 260.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004027,3004088,'1 ',2.76000E-3,1.88300E-2,3.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004027,3004088,'2 ',2.76000E-3,1.88300E-2,3.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004028,3007043,'1 ',2.86000E-3,2.04500E-2,3.72800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004028,3007274,'1 ',2.80000E-4,2.95000E-3,1.00600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004028,3007274,'2 ',2.80000E-4,2.95000E-3,1.00600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004029,3006253,'1 ',1.20100E-2,7.76000E-2,1.48000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007275,3004029,'1 ',3.21000E-3,1.40700E-2,2.14000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004031,3004043,'1 ',4.12100E-2,1.80280E-1,2.74600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004147,3004031,'1 ',2.05300E-2,8.98000E-2,1.36800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004051,3004032,'1 ',2.10900E-2,5.15400E-2,6.75000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004141,3004032,'1 ',1.93100E-2,8.60500E-2,1.26200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004101,'1 ',3.60000E-3,1.60000E-2,3.00000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004147,'1 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004147,'2 ',9.84000E-3,6.85400E-2,1.12000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004033,3004190,'1 ',3.97000E-3,1.64800E-2,2.80000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004034,3004154,'1 ',1.50600E-2,1.02890E-1,1.75100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004035,'1 ',5.06000E-3,2.09900E-2,3.56000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004035,3004150,'1 ',2.43100E-2,5.94200E-2,7.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004132,3004036,'1 ',3.45500E-2,1.53960E-1,2.25800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004036,3004189,'1 ',5.90100E-2,1.44240E-1,1.88900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004037,3004054,'1 ',9.75000E-3,5.85400E-2,7.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004099,3004037,'1 ',1.61700E-2,7.07500E-2,1.07700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004054,3004038,'1 ',1.09300E-2,6.56100E-2,8.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004038,3004125,'1 ',1.63500E-2,9.34100E-2,1.40400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004038,3004178,'1 ',3.18100E-2,7.77500E-2,1.01800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004039,'1 ',2.20000E-4,2.24000E-3,7.64000E-3, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004039,'2 ',2.20000E-4,2.24000E-3,7.64000E-3, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004039,3004151,'1 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004039,3004151,'2 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004039,3004151,'3 ',7.65000E-3,7.95600E-2,2.71110E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004074,3004040,'1 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004074,3004040,'2 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004074,3004040,'3 ',1.48000E-3,9.57000E-3,1.83000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004040,'1 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004040,'2 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004040,'3 ',4.57000E-3,3.18600E-2,5.21000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004041,'1 ',1.90000E-3,1.97100E-2,6.71700E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004041,'2 ',1.90000E-3,1.97100E-2,6.71700E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004088,3004042,'1 ',3.12000E-3,2.01500E-2,3.84000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004088,3004042,'2 ',3.12000E-3,2.01500E-2,3.84000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004107,3004042,'1 ',2.98000E-3,1.92500E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004107,3004042,'2 ',2.98000E-3,1.92500E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004043,3004119,'1 ',1.21800E-2,5.42800E-2,7.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004044,3004119,'1 ',2.64000E-3,1.80400E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004185,3004044,'1 ',3.11700E-2,1.38910E-1,2.03700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004048,3004154,'1 ',4.08000E-3,2.78400E-2,4.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004048,3004155,'1 ',3.35000E-3,2.33200E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004048,3004155,'2 ',3.35000E-3,2.33200E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004086,3004049,'1 ',9.27000E-3,4.05300E-2,6.17000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004049,3004194,'1 ',3.79000E-3,2.64300E-2,4.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004049,3004194,'2 ',3.79000E-3,2.64300E-2,4.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004127,3004051,'1 ',1.55400E-2,8.87600E-2,1.33400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004152,'1 ',9.10000E-3,6.21300E-2,1.05700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004152,'2 ',9.10000E-3,6.21300E-2,1.05700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004191,'1 ',2.28900E-2,1.47830E-1,2.82000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004053,3004191,'2 ',2.28900E-2,1.47830E-1,2.82000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004078,'1 ',4.54000E-3,3.10400E-2,5.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004078,'2 ',4.54000E-3,3.10400E-2,5.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004109,'1 ',1.14100E-2,4.99100E-2,7.60000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004145,'1 ',3.70000E-3,2.57700E-2,4.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004055,3004145,'2 ',3.70000E-3,2.57700E-2,4.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004056,3004158,'1 ',1.24000E-3,1.28700E-2,4.38700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004056,3004181,'1 ',1.17000E-3,1.14600E-2,2.20400E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004108,3004057,'1 ',2.71000E-3,1.74800E-2,3.34000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004108,3004057,'2 ',2.71000E-3,1.74800E-2,3.34000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004057,3004145,'1 ',5.63000E-3,3.92400E-2,6.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004057,3004145,'2 ',5.63000E-3,3.92400E-2,6.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004069,3004064,'1 ',9.89000E-3,2.37600E-2,3.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004099,'1 ',9.46000E-3,6.45900E-2,1.09900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004099,'2 ',9.46000E-3,6.45900E-2,1.09900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004104,'1 ',6.22000E-3,4.01700E-2,7.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004064,3004104,'2 ',6.22000E-3,4.01700E-2,7.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004066,3004068,'1 ',1.30000E-2,5.79700E-2,8.50000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004066,3004107,'1 ',3.16000E-3,2.04300E-2,3.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004066,3004107,'2 ',3.16000E-3,2.04300E-2,3.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004111,3004067,'1 ',3.46000E-3,2.36200E-2,4.02000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004194,3004067,'1 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004194,3004067,'2 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004194,3004067,'3 ',4.73000E-3,3.29400E-2,5.39000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004068,3004103,'1 ',9.73000E-3,5.55500E-2,8.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004068,3004186,'1 ',1.85500E-2,8.26800E-2,1.21200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004069,3004072,'1 ',6.81000E-3,3.89200E-2,5.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004070,3004183,'1 ',2.00000E-3,2.00000E-2,7.00000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004070,3004192,'1 ',1.37000E-3,1.42100E-2,4.84300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004070,3004192,'2 ',1.37000E-3,1.42100E-2,4.84300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004106,3004071,'1 ',9.00000E-3,4.01000E-2,5.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004072,3004156,'1 ',6.71000E-3,2.78000E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004072,3004168,'1 ',2.84000E-3,1.98100E-2,3.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004072,3004168,'2 ',2.84000E-3,1.98100E-2,3.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004073,'1 ',6.00000E-3,6.00000E-2,1.15000E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004073,3004183,'1 ',1.01500E-2,7.24800E-2,1.32140E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004192,3004073,'1 ',6.20000E-3,6.44900E-2,2.19750E-1, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004155,3004074,'1 ',1.01300E-2,5.78600E-2,8.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004120,3004078,'1 ',3.25000E-3,1.94900E-2,2.65000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004078,3004180,'1 ',1.56900E-2,8.95900E-2,1.34600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004157,'1 ',3.38000E-3,2.30800E-2,3.93000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004079,3004157,'2 ',3.38000E-3,2.30800E-2,3.93000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004140,3004080,'1 ',4.21000E-3,4.37700E-2,1.49170E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004080,3004151,'1 ',4.84000E-3,5.03300E-2,1.71510E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004080,3004181,'1 ',4.09000E-3,3.99400E-2,7.68600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004183,3004080,'1 ',2.00000E-3,2.00000E-2,7.00000E-2, 820.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004086,3004106,'1 ',2.19200E-2,9.59200E-2,1.46100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004110,3004086,'1 ',1.64100E-2,7.17900E-2,1.09300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004156,3004087,'1 ',5.63000E-3,2.46300E-2,3.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004089,3004194,'1 ',1.63700E-2,6.79300E-2,1.15300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004169,3004099,'1 ',9.15000E-3,6.25000E-2,1.06300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004169,3004099,'2 ',9.15000E-3,6.25000E-2,1.06300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004100,3004120,'1 ',1.86000E-3,7.73000E-3,1.31000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004100,'1 ',2.16000E-3,1.39300E-2,2.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004150,3004100,'2 ',2.16000E-3,1.39300E-2,2.66000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004168,3004100,'1 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004168,3004100,'2 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004168,3004100,'3 ',1.85000E-3,1.28700E-2,2.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004175,3004101,'1 ',1.93100E-2,8.01300E-2,1.36000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004197,3004101,'1 ',2.02200E-2,9.01100E-2,1.32100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004126,3004102,'1 ',4.11000E-3,2.65200E-2,5.06000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004126,3004102,'2 ',4.11000E-3,2.65200E-2,5.06000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004102,3004171,'1 ',6.34000E-3,4.33400E-2,7.37000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004102,3004171,'2 ',6.34000E-3,4.33400E-2,7.37000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004145,3004104,'1 ',1.29400E-2,3.10900E-2,4.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004170,3004108,'1 ',8.18000E-3,3.58000E-2,5.45000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004109,3004156,'1 ',3.73000E-3,2.12700E-2,3.20000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004110,3004171,'1 ',2.88600E-2,1.19740E-1,2.03200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004186,3004111,'1 ',8.61000E-3,3.84000E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004124,3004112,'1 ',1.93200E-2,1.31960E-1,2.24500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004124,3004112,'2 ',1.93200E-2,1.31960E-1,2.24500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004112,3004141,'1 ',6.60000E-3,4.59900E-2,7.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004112,3004141,'2 ',6.60000E-3,4.59900E-2,7.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004113,'1 ',2.50000E-3,2.44800E-2,4.71100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004190,3004114,'1 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004190,3004114,'2 ',2.37000E-3,1.61600E-2,2.75000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004117,3004172,'1 ',1.48900E-2,6.17600E-2,1.04800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004139,3004118,'1 ',1.47000E-2,8.39500E-2,1.26200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004148,3004118,'1 ',2.46000E-2,1.40510E-1,2.11100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004164,3004119,'1 ',2.45300E-2,1.67600E-1,2.85100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004122,3004157,'1 ',3.13000E-3,2.18300E-2,3.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004122,3004157,'2 ',3.13000E-3,2.18300E-2,3.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004123,3004180,'1 ',1.63700E-2,9.82600E-2,1.33300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004128,3004124,'1 ',2.04400E-2,1.32010E-1,2.51800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004128,3004124,'2 ',2.04400E-2,1.32010E-1,2.51800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006264,3004125,'1 ',3.21800E-2,7.86500E-2,1.03000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004193,3004126,'1 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004193,3004126,'2 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004193,3004126,'3 ',5.22000E-3,3.64000E-2,5.95000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004144,3004127,'1 ',2.10100E-2,1.26160E-1,1.71200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004129,3004130,'1 ',3.74800E-2,9.00200E-2,1.22200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004129,3004176,'1 ',2.35900E-2,1.41660E-1,1.92200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004130,3004179,'1 ',1.38600E-2,7.91600E-2,1.19000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004131,3006308,'1 ',7.39000E-3,5.28100E-2,9.62800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004132,3004143,'1 ',2.00600E-2,8.32400E-2,1.41300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006357,3004132,'1 ',1.82700E-2,7.99400E-2,1.21700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004139,3004144,'1 ',8.82000E-3,5.03800E-2,7.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004139,3004169,'1 ',1.14400E-2,5.00200E-2,7.62000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004140,3004151,'1 ',4.11000E-3,2.93600E-2,5.35300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004140,3004196,'1 ',1.63900E-2,1.17060E-1,2.13420E-1, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004141,3004165,'1 ',1.97500E-2,8.19400E-2,1.39000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004189,3004143,'1 ',2.76100E-2,1.14550E-1,1.94400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004196,'1 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004146,3004196,'2 ',2.41000E-3,2.50600E-2,8.54000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004148,3004179,'1 ',3.14900E-2,1.89100E-1,2.56600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004173,3004149,'1 ',2.61200E-2,1.16410E-1,1.70700E-2, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004149,3004182,'1 ',7.74000E-3,5.28600E-2,8.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004151,3004158,'1 ',6.09000E-3,6.33400E-2,2.15830E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004164,3004155,'1 ',4.12000E-3,2.66100E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'1 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'2 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'3 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004159,3004168,'4 ',5.70000E-4,3.94000E-3,6.40000E-4, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004186,3004167,'1 ',1.45300E-2,6.35900E-2,9.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004180,3004170,'1 ',8.15000E-3,3.56700E-2,5.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006221,3004172,'1 ',1.49200E-2,6.52900E-2,9.94000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004172,3006346,'1 ',1.18900E-2,5.20200E-2,7.92000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007030,3004173,'1 ',2.38200E-2,1.04230E-1,1.58700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006015,3004174,'1 ',7.22000E-3,2.99500E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006276,3004174,'1 ',1.17300E-2,4.86500E-2,8.26000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004176,3004175,'1 ',2.19400E-2,9.59800E-2,1.46200E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004178,3006253,'1 ',2.65600E-2,1.16180E-1,1.76900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007274,3004181,'1 ',1.01100E-2,7.22500E-2,1.31720E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004191,3004184,'1 ',1.22300E-2,8.35800E-2,1.42200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004191,3004184,'2 ',1.22300E-2,8.35800E-2,1.42200E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004184,3004194,'1 ',6.49000E-3,4.52200E-2,7.39000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004184,3004194,'2 ',6.49000E-3,4.52200E-2,7.39000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004187,3004189,'1 ',2.89900E-2,1.26820E-1,1.93100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3004195,3006239,'1 ',2.65000E-3,3.21000E-2,2.13231E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005003,3005181,'1 ',2.33000E-3,1.02600E-2,4.78000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005213,3005003,'1 ',1.27000E-3,7.20000E-3,3.87000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005003,3005436,'1 ',4.55000E-3,1.93600E-2,9.68000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005004,3005426,'1 ',7.57000E-3,4.27600E-2,2.30000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005476,3005004,'1 ',4.00000E-3,2.26000E-2,1.21600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005133,3005005,'1 ',8.46000E-3,3.59800E-2,1.80000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005005,3005435,'1 ',7.39000E-3,3.25600E-2,1.51500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005072,'1 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005072,'2 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005072,'3 ',7.40000E-4,5.43000E-3,3.08000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005006,'1 ',6.50000E-4,4.98000E-3,2.62000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005006,'2 ',6.50000E-4,4.98000E-3,2.62000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005006,3005294,'1 ',4.95000E-3,2.10700E-2,1.05400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005007,3005012,'1 ',1.10000E-3,6.45000E-3,3.22000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005165,3005007,'1 ',8.80000E-4,6.48000E-3,3.67000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005134,3005008,'1 ',1.00900E-2,5.70600E-2,3.06900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005347,3005008,'1 ',1.14700E-2,5.05500E-2,2.35300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005396,3005008,'1 ',3.97000E-3,2.90900E-2,1.64800E-2, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005294,3005009,'1 ',1.75000E-3,7.69000E-3,3.58000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005311,3005009,'1 ',1.60000E-3,7.04000E-3,3.28000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005482,3005009,'1 ',1.39000E-3,6.10000E-3,2.84000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005010,3005096,'1 ',1.27000E-3,9.69000E-3,5.09000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005010,3005096,'2 ',1.27000E-3,9.69000E-3,5.09000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005386,3005010,'1 ',1.06000E-3,8.03000E-3,4.22000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005386,3005010,'2 ',1.06000E-3,8.03000E-3,4.22000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005011,3005054,'1 ',7.46000E-3,4.37100E-2,2.18300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008084,3005011,'1 ',5.45000E-3,3.19300E-2,1.59500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005012,3005017,'1 ',6.63000E-3,2.92000E-2,1.35900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005013,3005101,'1 ',7.98000E-3,3.39400E-2,1.69700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005156,3005013,'1 ',6.45000E-3,2.84100E-2,1.32200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005013,3005226,'1 ',7.45000E-3,3.28300E-2,1.52800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005014,3005455,'1 ',5.56000E-3,3.25700E-2,1.62600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005063,3005015,'1 ',2.80000E-4,3.36000E-3,2.23270E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005015,3005164,'1 ',4.40000E-4,5.34000E-3,3.54610E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005361,3005015,'1 ',4.40000E-4,5.30000E-3,3.54600E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005015,3005479,'1 ',5.70000E-4,6.86000E-3,4.55850E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005265,3005016,'1 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005265,3005016,'2 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005265,3005016,'3 ',1.28000E-3,9.72000E-3,5.11000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005420,3005016,'1 ',1.35000E-3,1.02800E-2,5.40000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005420,3005016,'2 ',1.35000E-3,1.02800E-2,5.40000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005218,3005017,'1 ',4.80000E-3,2.04100E-2,1.02100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005017,3005315,'1 ',5.23000E-3,2.22500E-2,1.11300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005055,3005018,'1 ',3.40000E-4,4.14000E-3,2.75230E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005018,3005236,'1 ',3.70000E-4,7.53000E-3,5.25030E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005018,3005236,'2 ',3.70000E-4,7.53000E-3,5.25030E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005018,3005413,'1 ',3.40000E-4,6.95000E-3,4.84790E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005019,3005176,'1 ',5.61000E-3,3.28800E-2,1.64200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005021,3005401,'1 ',2.90000E-4,6.00000E-3,4.18360E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005021,3005413,'1 ',5.60000E-4,1.13900E-2,7.94670E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005479,3005021,'1 ',2.10000E-4,4.35000E-3,3.03170E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005249,3005022,'1 ',1.73000E-3,1.31400E-2,6.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005249,3005022,'2 ',1.73000E-3,1.31400E-2,6.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005306,3005022,'1 ',2.63000E-3,2.00000E-2,1.05000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005306,3005022,'2 ',2.63000E-3,2.00000E-2,1.05000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005022,3005441,'1 ',3.41000E-3,2.59400E-2,1.36200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005022,3005441,'2 ',3.41000E-3,2.59400E-2,1.36200E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005140,3005024,'1 ',3.81000E-3,1.67900E-2,7.81000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005024,3005182,'1 ',3.00000E-3,1.32300E-2,6.16000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005452,3005024,'1 ',9.23000E-3,5.21700E-2,2.80600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005453,3005025,'1 ',4.95000E-3,3.76800E-2,1.97800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005453,3005025,'2 ',4.95000E-3,3.76800E-2,1.97800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005025,3005473,'1 ',3.22000E-3,2.35700E-2,1.33600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005025,3005473,'2 ',3.22000E-3,2.35700E-2,1.33600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005026,3005104,'1 ',1.40000E-3,1.06300E-2,5.58000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005026,3005104,'2 ',1.40000E-3,1.06300E-2,5.58000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005026,3005375,'1 ',1.36000E-3,7.98000E-3,3.99000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005098,'1 ',2.94000E-3,1.65900E-2,8.93000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005469,'1 ',1.57000E-3,1.19600E-2,6.28000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005469,'2 ',1.57000E-3,1.19600E-2,6.28000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005027,3005481,'1 ',2.06000E-3,1.56400E-2,8.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005028,'1 ',9.60000E-4,7.03000E-3,3.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005028,'2 ',9.60000E-4,7.03000E-3,3.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005028,3005233,'1 ',1.65000E-3,9.66000E-3,4.82000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005028,3005478,'1 ',3.94000E-3,1.73600E-2,8.08000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005029,3005142,'1 ',4.77000E-3,2.69900E-2,1.45200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005461,3005029,'1 ',3.76000E-3,2.20200E-2,1.09900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005312,3005030,'1 ',4.23000E-3,2.47800E-2,1.23700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005030,3005430,'1 ',3.26000E-3,2.48000E-2,1.30200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005031,3005296,'1 ',3.45000E-3,2.02000E-2,1.00900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005408,3005031,'1 ',5.13000E-3,2.26300E-2,1.05400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005032,3005090,'1 ',3.04000E-3,1.71800E-2,9.24000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005214,3005032,'1 ',2.20000E-3,9.69000E-3,4.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005032,3005228,'1 ',2.30000E-3,1.75100E-2,9.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005032,3005228,'2 ',2.30000E-3,1.75100E-2,9.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005329,3005032,'1 ',1.88000E-3,8.29000E-3,3.86000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005033,3005047,'1 ',4.00000E-4,8.14000E-3,5.67600E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005033,3005350,'1 ',1.80000E-4,3.67000E-3,2.55930E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005033,3005384,'1 ',6.00000E-5,1.15000E-3,8.03600E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005034,3005313,'1 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005034,3005313,'2 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005034,3005313,'3 ',1.14000E-3,8.36000E-3,4.74000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005371,3005034,'1 ',3.30000E-3,1.93400E-2,9.66000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005043,3005152,'1 ',5.98000E-3,3.50400E-2,1.75000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005043,3005284,'1 ',7.58000E-3,4.44500E-2,2.22000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005044,3005153,'1 ',3.10000E-3,2.36000E-2,1.23900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005044,3005153,'2 ',3.10000E-3,2.36000E-2,1.23900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005185,3005044,'1 ',3.20000E-3,2.43100E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005185,3005044,'2 ',3.20000E-3,2.43100E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005045,3005120,'1 ',1.27000E-3,1.53900E-2,1.02213E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005260,3005045,'1 ',5.00000E-4,6.03000E-3,4.00750E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005413,3005045,'1 ',5.50000E-4,6.72000E-3,4.46700E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005286,3005046,'1 ',1.15000E-2,5.06900E-2,2.36000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005047,3005179,'1 ',5.40000E-4,1.09700E-2,7.65120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005047,3005260,'1 ',7.80000E-4,9.44000E-3,6.27040E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005047,3005444,'1 ',1.90000E-4,2.35000E-3,1.56010E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'1 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'2 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'3 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005480,3005048,'4 ',2.68000E-3,2.03700E-2,1.07000E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3005304,'1 ',5.90000E-4,7.13000E-3,4.73540E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3005350,'1 ',7.00000E-4,8.50000E-3,5.64600E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005049,3008074,'1 ',1.42000E-3,2.90300E-2,2.02497E0,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008126,3005049,'1 ',6.00000E-3,1.00000E-2,8.30000E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005454,3005050,'1 ',2.79000E-3,2.12500E-2,1.11600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005454,3005050,'2 ',2.79000E-3,2.12500E-2,1.11600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005052,3008038,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005052,3008124,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005053,'1 ',8.80000E-4,6.47000E-3,3.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005053,'2 ',8.80000E-4,6.47000E-3,3.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005053,3005357,'1 ',1.18000E-3,8.95000E-3,4.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005053,3005357,'2 ',1.18000E-3,8.95000E-3,4.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005054,3005223,'1 ',5.43000E-3,3.06900E-2,1.65100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005055,3005196,'1 ',3.40000E-4,4.10000E-3,2.75000E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005187,3005056,'1 ',1.35500E-2,5.76500E-2,2.88300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005197,3005056,'1 ',7.50000E-3,4.39700E-2,2.19600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005059,3005426,'1 ',5.07000E-3,2.86800E-2,1.54300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008148,3005059,'1 ',3.96000E-3,3.01200E-2,1.58100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005060,3008065,'1 ',7.19000E-3,4.10600E-2,6.17000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005063,3005304,'1 ',7.80000E-4,9.50000E-3,6.30800E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005322,3005063,'1 ',2.60000E-4,3.14000E-3,2.08580E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005063,3005401,'1 ',5.00000E-4,1.01600E-2,7.08380E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'1 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'2 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'3 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005064,3005125,'4 ',9.50000E-4,7.21000E-3,3.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005064,'1 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005064,'2 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005064,'3 ',8.40000E-4,6.42000E-3,3.37000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005070,3005128,'1 ',2.04000E-3,9.02000E-3,4.20000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005425,3005070,'1 ',1.11000E-3,6.51000E-3,3.25000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005138,3005071,'1 ',3.70000E-3,2.16800E-2,1.08300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005071,3005359,'1 ',4.59000E-3,3.48800E-2,1.83100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'1 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'2 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'3 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'4 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005072,'5 ',1.14000E-3,8.68000E-3,4.56000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005072,'1 ',1.08000E-3,7.90000E-3,4.48000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005072,'2 ',1.08000E-3,7.90000E-3,4.48000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005121,3005073,'1 ',5.16000E-3,2.27200E-2,1.05800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005484,3005073,'1 ',1.11000E-2,6.50500E-2,3.24800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005074,3005147,'1 ',4.30000E-3,3.27200E-2,1.71800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005074,3005331,'1 ',3.69000E-3,2.16100E-2,1.07900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005075,3005267,'1 ',2.19400E-2,9.33300E-2,4.66800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005075,3005377,'1 ',2.44900E-2,1.07910E-1,5.02300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005227,3005076,'1 ',5.33000E-3,2.26800E-2,1.13400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008108,3005077,'1 ',9.71000E-3,5.83100E-2,7.91000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005160,3005078,'1 ',3.99000E-3,1.75700E-2,8.18000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005079,3005138,'1 ',1.81000E-3,1.37900E-2,7.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005079,3005138,'2 ',1.81000E-3,1.37900E-2,7.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005378,3005079,'1 ',1.52000E-3,8.91000E-3,4.45000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005142,3005080,'1 ',5.53000E-3,3.12700E-2,1.68200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005080,3005328,'1 ',8.66000E-3,3.81700E-2,1.77700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005081,3005163,'1 ',5.16000E-3,3.02400E-2,1.51000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005221,3005081,'1 ',5.17000E-3,2.28000E-2,1.06100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005081,3005377,'1 ',6.80000E-3,3.90000E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005082,3005086,'1 ',2.19000E-3,1.28300E-2,6.41000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005082,3005330,'1 ',2.14000E-3,1.25300E-2,6.25000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005082,3005440,'1 ',1.07000E-3,6.05000E-3,3.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005083,3005295,'1 ',7.00000E-5,1.34000E-3,9.37100E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005083,3005322,'1 ',7.00000E-4,8.53000E-3,5.66460E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005083,3005464,'1 ',2.00000E-4,2.37000E-3,1.57140E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005084,'1 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005084,'2 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005084,'3 ',1.49000E-3,1.13400E-2,5.96000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005157,3005085,'1 ',2.29000E-3,1.29300E-2,6.95000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005085,3005468,'1 ',1.81000E-3,7.97000E-3,3.71000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005086,3005177,'1 ',2.88000E-3,1.62900E-2,8.76000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005086,3005210,'1 ',5.27000E-3,2.32300E-2,1.08100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005086,3005447,'1 ',4.51000E-3,1.91700E-2,9.59000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005257,3005087,'1 ',5.96000E-3,2.62600E-2,1.22200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005087,3005345,'1 ',5.69000E-3,3.21700E-2,1.73100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005087,3005348,'1 ',4.80000E-3,2.81400E-2,1.40500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005088,3005290,'1 ',3.28000E-3,1.85100E-2,9.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005088,3005393,'1 ',6.14000E-3,3.60200E-2,1.79900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005090,3005122,'1 ',2.77000E-3,1.22000E-2,5.68000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005090,3005230,'1 ',1.89000E-3,8.34000E-3,3.88000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005090,3005311,'1 ',1.67000E-3,9.80000E-3,4.89000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005171,3005091,'1 ',3.11000E-3,1.82300E-2,9.10000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005091,3005257,'1 ',4.94000E-3,2.89400E-2,1.44500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005092,3005186,'1 ',5.39000E-3,3.16200E-2,1.57900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005453,3005092,'1 ',8.49000E-3,3.61100E-2,1.80600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005475,3005092,'1 ',4.72000E-3,2.66500E-2,1.43400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005093,3005291,'1 ',2.99000E-3,1.75400E-2,8.76000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005332,3005093,'1 ',3.71000E-3,2.17500E-2,1.08600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005093,3005434,'1 ',1.50000E-3,1.14100E-2,5.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005093,3005434,'2 ',1.50000E-3,1.14100E-2,5.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005094,3005381,'1 ',3.29000E-3,2.50000E-2,1.31200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005485,3005094,'1 ',2.37000E-3,1.79900E-2,9.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005277,3005095,'1 ',3.80000E-3,1.67600E-2,7.80000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005095,'1 ',2.57000E-3,1.13400E-2,5.28000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005305,3005096,'1 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005305,3005096,'2 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005305,3005096,'3 ',1.76000E-3,1.28900E-2,7.30000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005096,3005412,'1 ',2.34000E-3,1.37300E-2,6.86000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005125,'1 ',7.80000E-4,5.69000E-3,3.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005097,3005125,'2 ',7.80000E-4,5.69000E-3,3.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005098,3005453,'1 ',5.29000E-3,4.02600E-2,2.11400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005098,3005475,'1 ',1.19100E-2,5.06600E-2,2.53300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005099,3005195,'1 ',3.08000E-3,1.74000E-2,9.36000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005099,3005339,'1 ',2.66000E-3,1.56100E-2,7.79000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005229,3005100,'1 ',5.70000E-4,4.14000E-3,2.35000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005229,3005100,'2 ',5.70000E-4,4.14000E-3,2.35000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005100,'1 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005100,'2 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005100,'3 ',1.24000E-3,9.10000E-3,5.16000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005100,3005352,'1 ',5.60000E-4,4.26000E-3,2.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005100,3005352,'2 ',5.60000E-4,4.26000E-3,2.24000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005231,3005101,'1 ',1.96800E-2,8.67400E-2,4.03800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005102,3005304,'1 ',2.30000E-4,2.77000E-3,1.84140E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005384,3005102,'1 ',3.90000E-4,4.70000E-3,3.12160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005464,3005102,'1 ',2.80000E-4,3.39000E-3,2.24980E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005130,'1 ',1.17000E-3,8.56000E-3,4.85000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005103,3005130,'2 ',1.17000E-3,8.56000E-3,4.85000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005199,'1 ',5.03000E-3,2.84300E-2,1.52900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005447,3005104,'1 ',1.35000E-3,1.02600E-2,5.39000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005447,3005104,'2 ',1.35000E-3,1.02600E-2,5.39000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'1 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'2 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'3 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005104,3005480,'4 ',2.36000E-3,1.79500E-2,9.42000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005105,3005148,'1 ',2.12000E-3,9.00000E-3,4.50000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005105,3005253,'1 ',6.04000E-3,2.66400E-2,1.24000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005105,3005422,'1 ',3.54000E-3,2.07400E-2,1.03600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005266,'1 ',1.44000E-3,1.09800E-2,5.77000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005266,'2 ',1.44000E-3,1.09800E-2,5.77000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005353,'1 ',1.06000E-3,8.09000E-3,4.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005108,3005353,'2 ',1.06000E-3,8.09000E-3,4.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005449,3005108,'1 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005449,3005108,'2 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005449,3005108,'3 ',1.50000E-3,1.10200E-2,6.25000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005274,3005109,'1 ',2.68000E-3,1.51600E-2,8.15000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005109,3005333,'1 ',2.13000E-3,1.24700E-2,6.23000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005176,3005110,'1 ',5.03000E-3,2.84100E-2,1.52800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005110,3005200,'1 ',4.50000E-3,2.63800E-2,1.31700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005203,3005111,'1 ',1.35000E-3,7.92000E-3,3.96000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005111,3005289,'1 ',8.90000E-4,6.52000E-3,3.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005111,3005289,'2 ',8.90000E-4,6.52000E-3,3.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005111,3005372,'1 ',1.19000E-3,7.00000E-3,3.50000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005112,3005133,'1 ',1.71400E-2,7.28900E-2,3.64500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005112,'1 ',8.00000E-3,3.40200E-2,1.70100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005112,3005246,'1 ',1.03800E-2,4.41500E-2,2.20800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005286,3005112,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005113,3005195,'1 ',6.74000E-3,3.95000E-2,1.97200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005113,3005218,'1 ',8.58000E-3,3.78000E-2,1.75900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005220,3005113,'1 ',5.67000E-3,2.41000E-2,1.20500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005219,3005114,'1 ',8.83000E-3,3.89300E-2,1.81200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005114,3005222,'1 ',5.13000E-3,3.75500E-2,2.12800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005227,3005114,'1 ',5.00000E-3,3.80300E-2,1.99700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005115,3005421,'1 ',2.50000E-3,1.41300E-2,7.60000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005454,3005115,'1 ',3.97000E-3,2.32600E-2,1.16100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005224,'1 ',1.99000E-3,1.51400E-2,7.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005116,3005224,'2 ',1.99000E-3,1.51400E-2,7.95000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005117,3005216,'1 ',1.57000E-3,6.95000E-3,3.23000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005117,3005409,'1 ',2.92000E-3,1.28800E-2,5.99000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005334,3005118,'1 ',1.32800E-2,5.64600E-2,2.82400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005347,3005118,'1 ',1.02300E-2,4.35200E-2,2.17700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005118,3005456,'1 ',9.88000E-3,5.79100E-2,2.89200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005119,3005205,'1 ',6.04000E-3,2.65800E-2,1.23700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005337,3005119,'1 ',1.10300E-2,4.69100E-2,2.34600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005120,3005239,'1 ',8.70000E-4,1.04900E-2,6.96660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005122,3005252,'1 ',4.60000E-3,1.95800E-2,9.79000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005122,3005308,'1 ',4.69000E-3,2.75200E-2,1.37400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005159,3005123,'1 ',7.99000E-3,3.52100E-2,1.63900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008157,3005124,'1 ',1.25600E-2,5.59300E-2,8.20000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005125,3005330,'1 ',8.70000E-4,6.40000E-3,3.62000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005125,3005330,'2 ',8.70000E-4,6.40000E-3,3.62000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005126,3005252,'1 ',2.30000E-3,9.78000E-3,4.89000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005126,3005309,'1 ',3.99000E-3,1.75500E-2,8.17000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005126,3005386,'1 ',2.59000E-3,1.96900E-2,1.03400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005127,'1 ',7.91000E-3,3.48700E-2,1.62300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005127,3005231,'1 ',1.58500E-2,6.74100E-2,3.37100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005314,3005127,'1 ',1.30100E-2,5.72900E-2,2.66700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005128,3005214,'1 ',1.43000E-3,8.40000E-3,4.20000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005128,3005467,'1 ',1.66000E-3,9.74000E-3,4.86000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005226,3005129,'1 ',9.64000E-3,4.24900E-2,1.97800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005129,3005240,'1 ',1.19600E-2,5.27200E-2,2.45400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005130,'1 ',9.50000E-4,6.93000E-3,3.93000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005130,'2 ',9.50000E-4,6.93000E-3,3.93000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005131,3005279,'1 ',2.20000E-4,2.71000E-3,1.80300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005131,3005410,'1 ',1.80000E-4,3.65000E-3,2.54340E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005131,3006107,'1 ',5.10000E-4,1.03800E-2,7.24290E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005163,3005132,'1 ',3.18000E-3,1.86600E-2,9.32000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005155,3005134,'1 ',6.70000E-3,3.93000E-2,1.96200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005155,3005135,'1 ',9.05000E-3,5.30400E-2,2.64800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005169,3005135,'1 ',1.05500E-2,4.48600E-2,2.24400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005135,3005264,'1 ',7.51000E-3,4.24400E-2,2.28300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005136,3005288,'1 ',5.58000E-3,3.15200E-2,1.69500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005137,3005388,'1 ',2.10000E-4,2.53000E-3,1.67930E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005137,3005451,'1 ',1.14000E-3,1.38300E-2,9.18630E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005139,3005183,'1 ',1.87000E-3,8.25000E-3,3.84000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005139,3005233,'1 ',8.26000E-3,3.63800E-2,1.69400E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005344,3005139,'1 ',1.78000E-3,7.85000E-3,3.65000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005140,3005466,'1 ',1.43000E-3,6.33000E-3,2.95000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005141,3005408,'1 ',7.02000E-3,3.09400E-2,1.44000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005142,3005466,'1 ',1.63800E-2,7.21700E-2,3.35900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005143,3005216,'1 ',3.11000E-3,1.82600E-2,9.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005428,3005143,'1 ',1.07000E-3,8.11000E-3,4.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005428,3005143,'2 ',1.07000E-3,8.11000E-3,4.26000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005144,3005314,'1 ',1.17800E-2,5.01100E-2,2.50600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005389,3005144,'1 ',4.73000E-3,2.08400E-2,9.70000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005251,'1 ',1.25000E-3,9.17000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005251,'2 ',1.25000E-3,9.17000E-3,5.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005323,'1 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005323,'2 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005145,3005323,'3 ',1.33000E-3,9.73000E-3,5.51000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005149,'1 ',4.82000E-3,2.82600E-2,1.41100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005152,'1 ',9.60000E-4,7.30000E-3,3.83000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005152,'2 ',9.60000E-4,7.30000E-3,3.83000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005336,3005146,'1 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005336,3005146,'2 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005336,3005146,'3 ',1.05000E-3,7.97000E-3,4.18000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005146,3005412,'1 ',2.62000E-3,1.53400E-2,7.66000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005147,3005188,'1 ',3.08000E-3,1.31200E-2,6.56000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005147,3005224,'1 ',3.62000E-3,2.12400E-2,1.06100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005148,3005335,'1 ',2.22000E-3,9.45000E-3,4.73000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005148,3005457,'1 ',6.12000E-3,2.60100E-2,1.30100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005463,3005148,'1 ',2.59000E-3,1.14400E-2,5.32000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005294,3005149,'1 ',1.16000E-3,6.79000E-3,3.39000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005149,3005309,'1 ',2.80000E-3,1.23300E-2,5.74000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005197,3005150,'1 ',1.86000E-3,1.36400E-2,7.73000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005150,3005432,'1 ',1.51600E-2,1.15310E-1,6.05400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005154,3005151,'1 ',7.78000E-3,3.43000E-2,1.59700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005151,'1 ',8.00000E-3,3.52600E-2,1.64100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005407,3005151,'1 ',8.14000E-3,3.46500E-2,1.73300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005181,3005152,'1 ',1.34000E-3,9.79000E-3,5.55000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005181,3005152,'2 ',1.34000E-3,9.79000E-3,5.55000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005205,3005153,'1 ',4.18000E-3,3.17700E-2,1.66800E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005205,3005153,'2 ',4.18000E-3,3.17700E-2,1.66800E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005154,3005247,'1 ',7.20000E-3,3.17400E-2,1.47700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005290,3005154,'1 ',5.45000E-3,3.19600E-2,1.59600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005456,3005156,'1 ',6.59000E-3,3.86600E-2,1.93000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005157,3005194,'1 ',3.46000E-3,1.47200E-2,7.36000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005333,3005157,'1 ',2.36000E-3,1.79200E-2,9.41000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005333,3005157,'2 ',2.36000E-3,1.79200E-2,9.41000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005158,'1 ',1.21000E-3,8.90000E-3,5.04000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005158,'2 ',1.21000E-3,8.90000E-3,5.04000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005374,3005158,'1 ',1.43000E-3,1.04400E-2,5.92000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005374,3005158,'2 ',1.43000E-3,1.04400E-2,5.92000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005271,3005159,'1 ',1.94700E-2,8.57800E-2,3.99300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005165,3005160,'1 ',1.51000E-3,8.88000E-3,4.43000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005161,3005181,'1 ',5.45000E-3,2.40100E-2,1.11800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005161,3005272,'1 ',4.01000E-3,1.70500E-2,8.53000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005161,'1 ',1.44000E-3,8.46000E-3,4.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005161,3005356,'1 ',4.87000E-3,2.85600E-2,1.42600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005162,3005211,'1 ',1.06600E-2,4.69600E-2,2.18600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005162,3005437,'1 ',5.05000E-3,2.22600E-2,1.03600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005163,3005235,'1 ',7.09000E-3,3.01900E-2,1.51000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005164,3005204,'1 ',5.70000E-4,1.16400E-2,8.12140E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005164,3005464,'1 ',1.80000E-4,3.64000E-3,2.54160E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005165,'1 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005165,'2 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005165,'3 ',1.26000E-3,9.58000E-3,5.03000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005168,3005203,'1 ',6.32000E-3,2.78700E-2,1.29700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005168,3005245,'1 ',8.21000E-3,3.61600E-2,1.68300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005168,3005311,'1 ',1.62000E-3,9.48000E-3,4.73000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005471,3005169,'1 ',5.98000E-3,2.63500E-2,1.22600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005171,3005174,'1 ',4.11000E-3,2.40900E-2,1.20300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005306,3005172,'1 ',4.38000E-3,2.47600E-2,1.33200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005430,3005172,'1 ',2.49000E-3,1.46100E-2,7.30000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005173,3005203,'1 ',3.75000E-3,2.19900E-2,1.09800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005474,3005174,'1 ',5.47000E-3,3.09400E-2,1.66400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005195,3005175,'1 ',2.54000E-3,1.43300E-2,7.71000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005370,'1 ',1.92000E-3,1.45700E-2,7.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005175,3005370,'2 ',1.92000E-3,1.45700E-2,7.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005177,3005186,'1 ',5.55000E-3,4.06900E-2,2.30500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005177,3005186,'2 ',5.55000E-3,4.06900E-2,2.30500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005177,3005287,'1 ',4.83000E-3,2.05400E-2,1.02700E-2, 360.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005258,3005178,'1 ',5.17000E-3,2.28100E-2,1.06200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005308,3005178,'1 ',3.66000E-3,2.14700E-2,1.07200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005178,3005354,'1 ',7.69000E-3,3.27200E-2,1.63600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005358,3005179,'1 ',5.30000E-4,1.09300E-2,7.62320E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005179,3005380,'1 ',1.80000E-4,4.00000E-3,3.47420E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005179,3008043,'1 ',3.90000E-4,7.98000E-3,5.56580E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005179,3008057,'1 ',4.50000E-4,9.23000E-3,6.43620E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005180,3005485,'1 ',2.61000E-3,1.98300E-2,1.04100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005182,3005314,'1 ',1.25300E-2,5.52200E-2,2.57000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005183,3005224,'1 ',1.47000E-3,8.31000E-3,4.47000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005184,3005373,'1 ',6.81000E-3,2.89600E-2,1.44800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005387,3005184,'1 ',1.93000E-3,1.13200E-2,5.65000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005185,3005218,'1 ',3.52000E-3,2.06600E-2,1.03200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005434,3005185,'1 ',2.42000E-3,1.84300E-2,9.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005434,3005185,'2 ',2.42000E-3,1.84300E-2,9.67000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005186,3005355,'1 ',3.41000E-3,2.49500E-2,1.41400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005186,3005355,'2 ',3.41000E-3,2.49500E-2,1.41400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005188,3005203,'1 ',1.99000E-3,1.12200E-2,6.04000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005188,3005234,'1 ',3.44000E-3,2.61800E-2,1.37400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005188,3005253,'1 ',7.39000E-3,3.14300E-2,1.57200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005230,'1 ',7.70000E-4,4.51000E-3,2.25000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005272,'1 ',7.90000E-4,3.46000E-3,1.61000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005352,'1 ',1.01000E-3,7.66000E-3,4.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005189,3005352,'2 ',1.01000E-3,7.66000E-3,4.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005190,3005255,'1 ',1.06300E-2,6.23100E-2,3.11100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005190,3005264,'1 ',1.17700E-2,6.90200E-2,3.44600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005190,3005430,'1 ',1.25600E-2,9.55600E-2,5.01700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005191,3005407,'1 ',8.06000E-3,3.55100E-2,1.65300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005192,3005279,'1 ',7.80000E-4,9.41000E-3,6.24870E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006316,3005193,'1 ',6.74000E-3,2.86600E-2,1.43300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005194,3005330,'1 ',5.90000E-3,3.45900E-2,1.72800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005194,3005376,'1 ',6.70000E-4,5.10000E-3,2.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005194,3005462,'1 ',2.05000E-3,1.20200E-2,6.00000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005196,3005204,'1 ',5.80000E-4,7.08000E-3,4.70320E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005337,3005197,'1 ',7.02000E-3,3.09300E-2,1.44000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005199,3005375,'1 ',3.80000E-3,1.61900E-2,8.10000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005199,3005438,'1 ',1.04000E-3,5.89000E-3,3.17000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005255,3005200,'1 ',5.06000E-3,2.96400E-2,1.48000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005276,3005201,'1 ',3.65000E-3,2.14200E-2,1.07000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005327,3005201,'1 ',4.94000E-3,2.79200E-2,1.50200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005202,3005381,'1 ',9.04000E-3,3.84800E-2,1.92400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005426,3005202,'1 ',1.12600E-2,4.96200E-2,2.31000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005361,3005204,'1 ',1.10000E-4,2.34000E-3,1.63420E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005204,3005413,'1 ',7.50000E-4,9.06000E-3,6.01780E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005209,3005246,'1 ',6.35000E-3,2.79700E-2,1.30200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005247,3005209,'1 ',6.64000E-3,2.92700E-2,1.36200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005210,3005233,'1 ',1.99000E-3,1.16400E-2,5.81000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005210,3005428,'1 ',1.12000E-3,6.34000E-3,3.41000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005211,3005275,'1 ',6.13000E-3,2.70400E-2,1.25900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005211,3005327,'1 ',4.15000E-3,2.34800E-2,1.26300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005212,3005256,'1 ',6.34000E-3,4.82100E-2,2.53100E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005333,3005212,'1 ',3.52000E-3,2.67900E-2,1.40700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005213,3005250,'1 ',3.03000E-3,2.22300E-2,1.25900E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005214,3005229,'1 ',3.74000E-3,1.64700E-2,7.67000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005468,3005214,'1 ',7.50000E-4,5.70000E-3,2.99000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005215,3005277,'1 ',6.71000E-3,3.93100E-2,1.96300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005216,3005442,'1 ',8.70000E-4,5.08000E-3,2.54000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005216,3005443,'1 ',1.94000E-3,8.52000E-3,3.97000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005217,3005310,'1 ',1.71000E-3,7.55000E-3,3.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005217,3005310,'2 ',1.71000E-3,7.55000E-3,3.51000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005217,3005433,'1 ',4.38000E-3,1.93100E-2,8.99000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005217,'1 ',1.26000E-3,9.22000E-3,5.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005217,'2 ',1.26000E-3,9.22000E-3,5.22000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005219,3005371,'1 ',7.81000E-3,3.32500E-2,1.66300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005221,3005411,'1 ',8.03000E-3,3.53600E-2,1.64600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005222,3005426,'1 ',4.04000E-3,3.07000E-2,1.61200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005222,3005426,'2 ',4.04000E-3,3.07000E-2,1.61200E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005223,3005275,'1 ',9.11000E-3,5.34100E-2,2.66700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005307,3005224,'1 ',1.71000E-3,1.30300E-2,6.84000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005225,3005259,'1 ',2.43000E-3,1.42400E-2,7.11000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005421,3005225,'1 ',1.83000E-3,1.34000E-2,7.59000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005227,3005354,'1 ',7.53000E-3,4.41200E-2,2.20300E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005313,3005228,'1 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005313,3005228,'2 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005313,3005228,'3 ',1.55000E-3,1.18300E-2,6.21000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005349,3005228,'1 ',1.30000E-3,9.88000E-3,5.19000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005229,3005309,'1 ',2.70000E-3,1.58200E-2,7.90000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005230,3005478,'1 ',5.68000E-3,2.41700E-2,1.20900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005286,3005231,'1 ',1.94500E-2,8.57200E-2,3.99000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005232,3005251,'1 ',6.34000E-3,2.79200E-2,1.30000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005440,3005232,'1 ',2.56000E-3,1.08800E-2,5.44000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005232,3005442,'1 ',6.17000E-3,2.71600E-2,1.26400E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005233,3005339,'1 ',5.32000E-3,2.34300E-2,1.09100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005234,3005296,'1 ',4.08000E-3,3.10200E-2,1.62800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005234,3005296,'2 ',4.08000E-3,3.10200E-2,1.62800E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005235,3005271,'1 ',1.40100E-2,6.17500E-2,2.87500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005411,3005235,'1 ',7.17000E-3,3.05200E-2,1.52600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005236,3005394,'1 ',1.22000E-3,1.48500E-2,9.86240E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005451,3005239,'1 ',6.50000E-4,7.91000E-3,5.25690E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005239,3006210,'1 ',1.19000E-3,1.44700E-2,9.61160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005244,3005306,'1 ',7.07000E-3,4.14300E-2,2.06900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005244,3005442,'1 ',5.08000E-3,2.15800E-2,1.07900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005245,3005254,'1 ',7.31000E-3,3.21900E-2,1.49800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005245,3005339,'1 ',3.45000E-3,1.46900E-2,7.34000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005261,3005246,'1 ',3.10000E-3,1.81700E-2,9.07000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005248,3005428,'1 ',1.90000E-3,1.11200E-2,5.55000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005248,3005457,'1 ',1.98000E-3,8.75000E-3,4.07000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005248,3005483,'1 ',3.48000E-3,1.53100E-2,7.13000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005292,3005249,'1 ',1.80000E-3,1.37000E-2,7.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005292,3005249,'2 ',1.80000E-3,1.37000E-2,7.20000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'1 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'2 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'3 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005250,3005385,'4 ',1.49000E-3,1.13000E-2,5.93000E-3, 500.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005251,3005478,'1 ',1.29000E-3,9.45000E-3,5.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005251,3005478,'2 ',1.29000E-3,9.45000E-3,5.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005252,3005340,'1 ',5.58000E-3,2.37000E-2,1.18500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005252,3005436,'1 ',1.33000E-3,5.85000E-3,2.72000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005370,3005253,'1 ',1.26000E-3,9.56000E-3,5.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005370,3005253,'2 ',1.26000E-3,9.56000E-3,5.02000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005332,'1 ',7.65000E-3,3.37300E-2,1.57000E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005420,'1 ',2.02000E-3,1.53300E-2,8.05000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005420,'2 ',2.02000E-3,1.53300E-2,8.05000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005254,3005457,'1 ',6.34000E-3,2.79200E-2,1.29900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005257,3005256,'1 ',2.07000E-3,1.17000E-2,6.29000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005256,3005427,'1 ',4.74000E-3,2.77700E-2,1.38700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005439,3005256,'1 ',3.70000E-3,2.81300E-2,1.47700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005308,3005258,'1 ',3.32000E-3,1.94700E-2,9.72000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005259,3005412,'1 ',2.33000E-3,1.36500E-2,6.81000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005317,3005260,'1 ',4.00000E-5,8.80000E-4,7.60800E-2,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005264,3005471,'1 ',6.64000E-3,3.75400E-2,2.01900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005265,'1 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005265,'2 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005483,3005265,'3 ',1.03000E-3,7.85000E-3,4.12000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005287,3005266,'1 ',2.20000E-3,1.28700E-2,6.43000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005267,3005466,'1 ',8.68000E-3,3.82300E-2,1.77900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005470,3005267,'1 ',1.22900E-2,5.41500E-2,2.52100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005268,3005288,'1 ',7.91000E-3,3.36500E-2,1.68300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005427,3005269,'1 ',3.25000E-3,2.37800E-2,1.34700E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005445,3005269,'1 ',1.70000E-3,1.24800E-2,7.07000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005445,3005269,'2 ',1.70000E-3,1.24800E-2,7.07000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005270,3005389,'1 ',7.93000E-3,4.64600E-2,2.32000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005270,3005437,'1 ',8.85000E-3,3.76200E-2,1.88200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005270,3005474,'1 ',5.13000E-3,3.00400E-2,1.50000E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005271,3005390,'1 ',7.59000E-3,3.34600E-2,1.55700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005467,3005272,'1 ',1.08000E-3,4.76000E-3,2.22000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005273,3005339,'1 ',6.49000E-3,2.76300E-2,1.38200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005273,3005422,'1 ',2.04000E-3,1.19500E-2,5.97000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005274,3005329,'1 ',4.78000E-3,2.80100E-2,1.39900E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005274,3005374,'1 ',5.68000E-3,2.41800E-2,1.20900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005275,3005476,'1 ',1.07500E-2,6.30000E-2,3.14600E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005359,3005276,'1 ',5.42000E-3,3.06200E-2,1.64700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005277,3005315,'1 ',9.53000E-3,4.19900E-2,1.95500E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005280,3005278,'1 ',2.02000E-3,1.18400E-2,5.91000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005390,3005278,'1 ',6.46000E-3,2.84800E-2,1.32600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005279,3005358,'1 ',7.40000E-4,9.01000E-3,5.98300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005280,3005461,'1 ',2.46000E-3,1.87100E-2,9.82000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005284,3005454,'1 ',3.77000E-3,2.75900E-2,1.56400E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005436,'1 ',4.80000E-4,3.67000E-3,1.92000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005289,3005436,'2 ',4.80000E-4,3.67000E-3,1.92000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005290,3005345,'1 ',6.13000E-3,3.59300E-2,1.79400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005291,3005292,'1 ',2.67000E-3,1.56300E-2,7.80000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005429,3005291,'1 ',5.44000E-3,2.40000E-2,1.11700E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005291,3005438,'1 ',6.99000E-3,3.08400E-2,1.43600E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005292,3005312,'1 ',4.00000E-3,1.70400E-2,8.52000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005338,'1 ',4.04000E-3,3.07200E-2,1.61300E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005338,'2 ',4.04000E-3,3.07200E-2,1.61300E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005402,'1 ',3.55000E-3,2.60300E-2,1.47500E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005293,3005402,'2 ',3.55000E-3,2.60300E-2,1.47500E-2, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005304,3005295,'1 ',1.10000E-4,1.34000E-3,8.92800E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005295,3005444,'1 ',6.90000E-4,1.40400E-2,9.78940E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005296,3005400,'1 ',2.14000E-3,1.56600E-2,8.87000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005307,3005341,'1 ',1.11000E-3,8.47000E-3,4.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005307,3005341,'2 ',1.11000E-3,8.47000E-3,4.45000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005308,'1 ',1.60000E-3,1.17400E-2,6.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005308,'2 ',1.60000E-3,1.17400E-2,6.65000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005310,3005339,'1 ',5.96000E-3,2.62600E-2,1.22200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005310,3005379,'1 ',1.62000E-3,7.12000E-3,3.31000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005310,3005438,'1 ',4.21000E-3,2.46800E-2,1.23200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005316,3005354,'1 ',5.17000E-3,2.27800E-2,1.06100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005388,3005317,'1 ',1.28000E-3,1.54800E-2,1.02824E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005401,3005317,'1 ',5.00000E-5,1.11000E-3,9.67800E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005401,3005317,'2 ',5.00000E-5,1.11000E-3,9.67800E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005473,3005318,'1 ',2.42000E-3,1.84400E-2,9.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005473,3005318,'2 ',2.42000E-3,1.84400E-2,9.68000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005322,3005384,'1 ',3.10000E-4,3.76000E-3,2.49690E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005448,3005322,'1 ',1.40000E-4,1.64000E-3,1.09120E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005323,'1 ',1.21000E-3,8.87000E-3,5.03000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005323,'2 ',1.21000E-3,8.87000E-3,5.03000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005323,3005425,'1 ',2.65000E-3,2.01800E-2,1.05900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005323,3005425,'2 ',2.65000E-3,2.01800E-2,1.05900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005446,3005328,'1 ',8.71000E-3,3.70400E-2,1.85200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005330,3005433,'1 ',2.93000E-3,2.22600E-2,1.16900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005400,3005331,'1 ',4.73000E-3,2.77400E-2,1.38500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005450,3005331,'1 ',7.79000E-3,3.43400E-2,1.59900E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005429,3005332,'1 ',3.13000E-3,1.37900E-2,6.42000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005427,3005333,'1 ',4.78000E-3,3.63600E-2,1.90900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005427,3005333,'2 ',4.78000E-3,3.63600E-2,1.90900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005334,3005484,'1 ',1.11100E-2,6.51100E-2,3.25100E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005335,3005372,'1 ',4.58000E-3,2.01900E-2,9.40000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005335,3005425,'1 ',2.32000E-3,1.69700E-2,9.61000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005336,'1 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005336,'2 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005336,'3 ',1.18000E-3,8.99000E-3,4.72000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005481,3005338,'1 ',3.37000E-3,2.56100E-2,1.34500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005481,3005338,'2 ',3.37000E-3,2.56100E-2,1.34500E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005340,3005462,'1 ',4.37000E-3,2.55900E-2,1.27800E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005340,3005467,'1 ',8.20000E-4,3.48000E-3,1.74000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005422,3005341,'1 ',1.26000E-3,9.25000E-3,5.24000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005422,3005341,'2 ',1.26000E-3,9.25000E-3,5.24000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'1 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'2 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'3 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005341,3005465,'4 ',3.07000E-3,2.25200E-2,1.27600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005372,3005344,'1 ',1.86000E-3,8.21000E-3,3.82000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005344,3005482,'1 ',3.85000E-3,1.69500E-2,7.89000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005375,3005346,'1 ',1.03000E-3,6.05000E-3,3.02000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005346,3005441,'1 ',1.68000E-3,1.27700E-2,6.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005346,3005441,'2 ',1.68000E-3,1.27700E-2,6.70000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005443,3005346,'1 ',7.00000E-4,5.12000E-3,2.90000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005443,3005346,'2 ',7.00000E-4,5.12000E-3,2.90000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005348,3005355,'1 ',8.10000E-3,3.57000E-2,1.66200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005349,3005462,'1 ',2.35000E-3,1.32600E-2,7.13000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005350,3005448,'1 ',6.10000E-4,7.34000E-3,4.87620E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005350,3005464,'1 ',5.30000E-4,6.45000E-3,4.28600E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005351,3005431,'1 ',4.63000E-3,2.71400E-2,1.35500E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005353,'1 ',1.00000E-3,7.00000E-3,5.00000E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005376,3005353,'2 ',1.00000E-3,7.00000E-3,5.00000E-3, 350.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005353,3005468,'1 ',1.84000E-3,1.40200E-2,7.36000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005355,3005445,'1 ',3.32000E-3,2.52600E-2,1.32600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005355,3005445,'2 ',3.32000E-3,2.52600E-2,1.32600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005386,3005356,'1 ',1.00000E-3,5.67000E-3,3.05000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005356,3005431,'1 ',5.71000E-3,3.23000E-2,1.73700E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005357,3005386,'1 ',3.24000E-3,2.37500E-2,1.34600E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008155,3005358,'1 ',3.70000E-4,7.50000E-3,5.23420E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005373,3005433,'1 ',2.40000E-3,1.40700E-2,7.02000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005385,3005374,'1 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005385,3005374,'2 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005385,3005374,'3 ',1.28000E-3,9.39000E-3,5.32000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005377,3005477,'1 ',3.28000E-3,1.92500E-2,9.61000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005470,3005378,'1 ',2.67000E-3,1.17900E-2,5.49000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005379,3005442,'1 ',3.83000E-3,2.24800E-2,1.12200E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005380,3005384,'1 ',2.60000E-4,5.90000E-3,5.12660E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005381,3005439,'1 ',2.75000E-3,2.09300E-2,1.09900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005381,3005439,'2 ',2.75000E-3,2.09300E-2,1.09900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005387,3005429,'1 ',3.62000E-3,1.59700E-2,7.43000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005469,3005387,'1 ',9.50000E-4,7.22000E-3,3.79000E-3, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005388,3008067,'1 ',6.20000E-4,1.26700E-2,8.83500E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005389,3005393,'1 ',7.09000E-3,4.15300E-2,2.07400E-2, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005390,3005458,'1 ',6.69000E-3,2.94800E-2,1.37200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005459,3005391,'1 ',9.12000E-3,5.20600E-2,7.82000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005407,3005470,'1 ',1.77900E-2,7.83800E-2,3.64800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005408,3005421,'1 ',5.43000E-3,2.39200E-2,1.11300E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005409,3005447,'1 ',1.89000E-3,1.06800E-2,5.74000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005410,3005451,'1 ',4.00000E-4,4.90000E-3,3.25550E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005411,3005477,'1 ',3.31000E-3,1.94200E-2,9.70000E-3, 251.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006316,3005411,'1 ',8.33000E-3,3.54300E-2,1.77200E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005414,3005471,'1 ',1.04900E-2,4.46200E-2,2.23100E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005432,3005430,'1 ',3.43000E-3,2.60800E-2,1.36900E-2, 310.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005435,3005471,'1 ',1.19300E-2,5.07600E-2,2.53800E-2, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005443,3005469,'1 ',2.05000E-3,9.02000E-3,4.20000E-3, 380.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005470,3005446,'1 ',4.45000E-3,1.96100E-2,9.13000E-3, 187.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005448,3005479,'1 ',3.90000E-4,4.71000E-3,3.13030E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006140,3005459,'1 ',1.04200E-2,4.64400E-2,6.81000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005459,3006325,'1 ',1.66900E-2,7.43500E-2,1.09000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005463,3005478,'1 ',1.06000E-3,6.01000E-3,3.23000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3005467,3005482,'1 ',1.66000E-3,9.71000E-3,4.85000E-3, 409.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006001,3006281,'1 ',2.58000E-3,1.47300E-2,2.21000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006001,3006283,'1 ',1.46200E-2,3.57600E-2,4.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006001,3006312,'1 ',7.77000E-3,3.46200E-2,5.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006060,'1 ',9.91000E-3,5.94900E-2,8.07000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006291,'1 ',1.99000E-3,1.28500E-2,2.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006291,'2 ',1.99000E-3,1.28500E-2,2.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006002,3006332,'1 ',7.46000E-3,3.32600E-2,4.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006003,3006107,'1 ',6.50000E-4,7.91000E-3,5.25800E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006292,3006003,'1 ',2.00000E-4,4.09000E-3,2.85120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006102,3006004,'1 ',1.97000E-3,2.05000E-2,6.98600E-2,1400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006012,3006005,'1 ',8.33000E-3,5.69000E-2,9.68000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006012,3006005,'2 ',8.33000E-3,5.69000E-2,9.68000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006005,3006117,'1 ',7.72000E-3,4.98400E-2,9.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006005,3006117,'2 ',7.72000E-3,4.98400E-2,9.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006011,3006068,'1 ',4.33000E-3,3.01300E-2,4.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006163,3006011,'1 ',3.29000E-3,2.12800E-2,4.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006027,3006012,'1 ',6.46000E-3,4.50300E-2,7.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006027,3006012,'2 ',6.46000E-3,4.50300E-2,7.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006026,3006013,'1 ',5.18000E-3,3.34600E-2,6.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006013,3006128,'1 ',5.50000E-3,3.30000E-2,4.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006013,3006168,'1 ',3.98000E-3,1.74000E-2,2.65000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006013,3006225,'1 ',8.20000E-3,4.68100E-2,7.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006014,3006096,'1 ',2.36700E-2,5.78500E-2,7.58000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006133,3006014,'1 ',1.05900E-2,4.63600E-2,7.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006014,3006139,'1 ',9.75000E-3,5.85100E-2,7.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006015,3006112,'1 ',1.99000E-2,4.86300E-2,6.37000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006015,'1 ',9.85000E-3,4.08600E-2,6.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006016,3006168,'1 ',3.78000E-3,2.63000E-2,4.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006016,3006168,'2 ',3.78000E-3,2.63000E-2,4.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006199,3006016,'1 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006199,3006016,'2 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006199,3006016,'3 ',2.08000E-3,1.42100E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006016,3006356,'1 ',3.15000E-3,1.30600E-2,2.22000E-3, 400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006068,3006017,'1 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006068,3006017,'2 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006068,3006017,'3 ',4.27000E-3,2.75900E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006017,3006159,'1 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006017,3006159,'2 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006017,3006159,'3 ',2.33000E-3,1.59300E-2,2.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006018,'1 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006018,'2 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006018,'3 ',1.76000E-3,1.20100E-2,2.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006018,3006256,'1 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006018,3006256,'2 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006018,3006256,'3 ',2.61000E-3,1.68700E-2,3.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006019,'1 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006019,'2 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006019,'3 ',8.00000E-4,5.18000E-3,9.90000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006113,'1 ',1.54000E-3,9.95000E-3,1.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006113,'2 ',1.54000E-3,9.95000E-3,1.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006306,'1 ',1.05800E-2,2.58600E-2,3.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006313,'1 ',5.38000E-3,3.67200E-2,6.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006019,3006313,'2 ',5.38000E-3,3.67200E-2,6.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006020,3006212,'1 ',3.52000E-3,1.46000E-2,2.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006020,3006252,'1 ',1.08200E-2,4.48700E-2,7.61000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006118,3006021,'1 ',1.30000E-4,1.61000E-3,1.06990E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006021,3006210,'1 ',5.30000E-4,6.43000E-3,4.26980E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006315,3006022,'1 ',4.30000E-3,3.07100E-2,5.59800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006022,3006350,'1 ',2.57000E-3,1.83700E-2,3.34900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006120,3006023,'1 ',7.76000E-3,3.39200E-2,5.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006023,3006262,'1 ',6.66000E-3,4.63900E-2,7.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006023,3006262,'2 ',6.66000E-3,4.63900E-2,7.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006024,3006181,'1 ',1.20500E-2,5.37200E-2,7.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006024,3006219,'1 ',4.00000E-3,2.40300E-2,3.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006024,3006330,'1 ',7.75000E-3,4.65300E-2,6.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006025,3006060,'1 ',7.24000E-3,4.13400E-2,6.21000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006121,3006025,'1 ',3.99000E-3,2.27700E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006025,3006337,'1 ',3.73000E-3,2.59800E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006025,3006337,'2 ',3.73000E-3,2.59800E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006352,3006025,'1 ',8.08000E-3,1.94200E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006026,3006182,'1 ',5.98000E-3,4.08800E-2,6.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006026,'1 ',3.21000E-3,2.07400E-2,3.96000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006026,'2 ',3.21000E-3,2.07400E-2,3.96000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006027,3006181,'1 ',7.09000E-3,4.94000E-2,8.08000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006028,'1 ',2.39000E-3,1.66200E-2,2.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006028,'2 ',2.39000E-3,1.66200E-2,2.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006028,3006223,'1 ',2.61000E-3,1.81600E-2,2.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006028,3006223,'2 ',2.61000E-3,1.81600E-2,2.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006028,3006289,'1 ',9.80000E-3,5.59600E-2,8.41000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006029,3006221,'1 ',2.67800E-2,1.11070E-1,1.88500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006329,3006029,'1 ',1.88600E-2,7.82600E-2,1.32800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006030,3006172,'1 ',3.07000E-3,2.19500E-2,4.00200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006030,3006188,'1 ',1.10700E-2,7.91100E-2,1.44240E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006030,3007274,'1 ',7.90000E-3,5.64600E-2,1.02940E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006173,3006031,'1 ',3.35300E-2,8.19700E-2,1.07300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006032,3006207,'1 ',1.09200E-2,4.52800E-2,7.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006217,3006032,'1 ',3.79000E-3,2.16400E-2,3.25000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006107,3006033,'1 ',3.90000E-4,8.03000E-3,5.60390E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006033,3006342,'1 ',1.10000E-4,1.35000E-3,8.96000E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006108,3006034,'1 ',4.98000E-3,4.86500E-2,9.36000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006034,3006119,'1 ',3.07000E-3,2.19400E-2,4.00000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006034,3006255,'1 ',3.38000E-3,2.41300E-2,4.40000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006034,3006343,'1 ',8.20000E-4,7.98000E-3,1.53500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006035,'1 ',4.46000E-3,3.04900E-2,5.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006035,'2 ',4.46000E-3,3.04900E-2,5.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006123,3006035,'1 ',4.73000E-3,3.05600E-2,5.83000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006123,3006035,'2 ',4.73000E-3,3.05600E-2,5.83000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006035,3006306,'1 ',9.18000E-3,5.24100E-2,7.87000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006067,'1 ',1.72000E-3,1.78900E-2,6.09500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006142,'1 ',1.23000E-3,1.27500E-2,4.34400E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006142,'2 ',1.23000E-3,1.27500E-2,4.34400E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006287,3006036,'1 ',2.03000E-3,1.98400E-2,3.81800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006036,3006334,'1 ',3.52000E-3,2.51500E-2,4.58600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006037,'1 ',2.28000E-3,1.55500E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006037,'2 ',2.28000E-3,1.55500E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006037,'1 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006037,'2 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006037,'3 ',2.45000E-3,1.67200E-2,2.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006038,3006066,'1 ',1.05000E-3,1.27800E-2,8.49020E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
