3006254,3006038,'1 ',2.40000E-4,2.95000E-3,1.95920E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006349,3006038,'1 ',1.70000E-4,2.00000E-3,1.32920E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006039,'1 ',1.29000E-3,9.19000E-3,1.67500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006040,3006224,'1 ',9.27000E-3,3.84600E-2,6.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006043,3006236,'1 ',3.90000E-3,2.66500E-2,4.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006043,3006236,'2 ',3.90000E-3,2.66500E-2,4.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006335,3006043,'1 ',2.17000E-3,1.50900E-2,2.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006335,3006043,'2 ',2.17000E-3,1.50900E-2,2.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006203,'1 ',6.17000E-3,2.69600E-2,4.11000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006204,3006044,'1 ',2.68000E-3,1.11100E-2,1.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006284,'1 ',5.93000E-3,2.59600E-2,3.95000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006323,'1 ',2.10000E-3,1.43200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006044,3006323,'2 ',2.10000E-3,1.43200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006066,3006045,'1 ',5.90000E-4,7.14000E-3,4.74360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006210,3006045,'1 ',1.42000E-3,1.72700E-2,1.14708E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006045,3006234,'1 ',3.10000E-4,3.70000E-3,2.46130E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006198,3006046,'1 ',1.41000E-3,1.00400E-2,1.83000E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006046,3006285,'1 ',2.96000E-3,2.89100E-2,5.56200E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006047,3006150,'1 ',3.35000E-3,2.33700E-2,3.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006047,3006150,'2 ',3.35000E-3,2.33700E-2,3.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006291,3006047,'1 ',1.87000E-3,1.20600E-2,2.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006291,3006047,'2 ',1.87000E-3,1.20600E-2,2.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006226,3006055,'1 ',1.80000E-2,1.08070E-1,1.46700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006055,3006286,'1 ',8.82000E-3,5.04000E-2,7.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006056,3006066,'1 ',1.40000E-4,1.65000E-3,1.09730E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006161,3006056,'1 ',1.10000E-4,2.27000E-3,1.58270E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006298,3006056,'1 ',8.00000E-5,1.00000E-3,6.67400E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006067,3006057,'1 ',1.00000E-3,9.77000E-3,1.87900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006057,3006177,'1 ',6.28000E-3,6.13900E-2,1.18120E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006058,3006124,'1 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006058,3006124,'2 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006058,3006124,'3 ',6.13000E-3,4.26900E-2,6.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006300,3006058,'1 ',2.93000E-3,1.89500E-2,3.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006357,3006059,'1 ',1.70900E-2,7.08900E-2,1.20300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006060,3006157,'1 ',9.69000E-3,5.53500E-2,8.32000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006314,3006060,'1 ',6.48000E-3,2.88900E-2,4.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006219,'1 ',9.59000E-3,2.34500E-2,3.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006061,3006224,'1 ',1.25700E-2,3.07400E-2,4.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006075,3006062,'1 ',6.00000E-4,7.26000E-3,4.82420E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3006062,'1 ',9.70000E-4,1.17300E-2,7.79330E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006063,3006192,'1 ',4.19000E-3,4.09100E-2,7.87200E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008094,3006063,'1 ',3.84000E-3,3.75300E-2,7.22200E-2, 800.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006064,3006341,'1 ',1.34200E-2,5.86900E-2,8.94000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006065,3006262,'1 ',7.81000E-3,4.46100E-2,6.70000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006279,3006067,'1 ',2.89000E-3,2.06200E-2,3.76000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006075,3006101,'1 ',3.40000E-4,4.13000E-3,2.74290E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007018,3006075,'1 ',1.54000E-3,1.86500E-2,1.23907E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006102,3006076,'1 ',3.51000E-3,2.50700E-2,4.57100E-2, 850.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006188,3006076,'1 ',5.28000E-3,3.77400E-2,6.88000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006077,3006135,'1 ',1.11400E-2,4.62100E-2,7.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006077,3006311,'1 ',1.03300E-2,4.60500E-2,6.75000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006081,3006156,'1 ',4.12000E-3,1.83800E-2,2.70000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006212,3006081,'1 ',5.81000E-3,2.41000E-2,4.09000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006084,3006136,'1 ',5.36000E-3,3.65900E-2,6.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006084,3006355,'1 ',3.17000E-3,1.38600E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006091,3006176,'1 ',1.96500E-2,4.80400E-2,6.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006251,3006091,'1 ',6.26000E-3,3.57800E-2,5.38000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006265,3006092,'1 ',3.06600E-2,1.34150E-1,2.04300E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006092,3006340,'1 ',2.12300E-2,9.28900E-2,1.41500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006093,'1 ',1.07700E-2,2.58800E-2,3.51000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006093,3006191,'1 ',5.37000E-3,2.22900E-2,3.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006352,'1 ',3.12000E-3,2.17100E-2,3.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006094,3006352,'2 ',3.12000E-3,2.17100E-2,3.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006116,3006095,'1 ',2.71200E-2,6.62800E-2,8.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006095,3006353,'1 ',4.42000E-3,3.01800E-2,5.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006095,3006353,'2 ',4.42000E-3,3.01800E-2,5.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006095,3006358,'1 ',9.76000E-3,4.04800E-2,6.87000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006196,3006096,'1 ',2.15600E-2,8.94200E-2,1.51700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006096,3006202,'1 ',1.77400E-2,1.01290E-1,1.52200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006096,3006340,'1 ',2.27100E-2,1.36340E-1,1.85000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006097,3006220,'1 ',3.66000E-3,2.50000E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006097,3006220,'2 ',3.66000E-3,2.50000E-2,4.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006097,3006225,'1 ',1.04400E-2,4.56900E-2,6.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006123,'1 ',3.17000E-3,2.04800E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006123,'2 ',3.17000E-3,2.04800E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006208,'1 ',6.91000E-3,1.69100E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006098,3006289,'1 ',5.52000E-3,2.41500E-2,3.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006099,3006204,'1 ',2.66000E-3,1.51900E-2,2.28000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006099,3006225,'1 ',3.10000E-3,1.76900E-2,2.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006099,3006310,'1 ',6.67000E-3,2.76700E-2,4.70000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006100,3006128,'1 ',1.67100E-2,1.00340E-1,1.36200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006180,3006100,'1 ',9.56000E-3,4.18000E-2,6.37000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006283,3006100,'1 ',5.66000E-3,3.23000E-2,4.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006103,3006117,'1 ',8.62000E-3,6.00500E-2,9.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006103,3006117,'2 ',8.62000E-3,6.00500E-2,9.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006103,3006183,'1 ',1.17700E-2,5.14900E-2,7.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006107,3008082,'1 ',1.13000E-3,1.36800E-2,9.09090E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006108,3006192,'1 ',4.93000E-3,3.52400E-2,6.42600E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006338,3006109,'1 ',3.88800E-2,9.50400E-2,1.24400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006113,3006175,'1 ',7.80000E-4,5.01000E-3,9.60000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006113,3006175,'2 ',7.80000E-4,5.01000E-3,9.60000E-4, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006113,3006345,'1 ',2.58000E-3,1.12900E-2,1.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006114,3006204,'1 ',1.02900E-2,4.58500E-2,6.72000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006114,3006261,'1 ',5.16000E-3,3.09700E-2,4.20000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006159,3006115,'1 ',4.32000E-3,2.95400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006159,3006115,'2 ',4.32000E-3,2.95400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006115,3006191,'1 ',8.50000E-3,3.71800E-2,5.66000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006115,3006225,'1 ',9.50000E-3,5.70700E-2,7.74000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006115,3006250,'1 ',3.13000E-3,1.39400E-2,2.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006181,3006116,'1 ',1.11900E-2,6.39200E-2,9.61000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006118,3006349,'1 ',9.00000E-5,1.82000E-3,1.27270E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006119,3006354,'1 ',9.50000E-4,9.25000E-3,1.77900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006120,'1 ',3.36000E-3,2.29700E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006120,'2 ',3.36000E-3,2.29700E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006121,3006174,'1 ',5.87000E-3,3.35100E-2,5.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006121,3006179,'1 ',2.39000E-2,5.84200E-2,7.65000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006121,'1 ',3.20000E-3,2.18700E-2,3.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006220,3006121,'2 ',3.20000E-3,2.18700E-2,3.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006122,3006327,'1 ',3.10900E-2,7.60200E-2,9.95000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007337,3006122,'1 ',2.32200E-2,1.32640E-1,1.99300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006233,3006123,'1 ',4.05000E-3,2.31500E-2,3.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006124,3006131,'1 ',1.84200E-2,7.64400E-2,1.29700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006191,3006124,'1 ',8.35000E-3,5.39300E-2,1.02900E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006124,3006314,'1 ',1.90600E-2,8.33800E-2,1.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006180,3006125,'1 ',5.99000E-3,2.48200E-2,4.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006125,3006322,'1 ',1.84500E-2,8.06900E-2,1.22900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006130,'1 ',3.94000E-3,1.75500E-2,2.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006176,'1 ',7.18000E-3,5.00400E-2,8.18000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006176,'2 ',7.18000E-3,5.00400E-2,8.18000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006126,3006313,'1 ',9.18000E-3,5.51000E-2,7.48000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006127,3006237,'1 ',1.44100E-2,8.23300E-2,1.23700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006338,3006127,'1 ',1.29900E-2,7.41800E-2,1.11500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006127,3008102,'1 ',3.51200E-2,8.58500E-2,1.12400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006128,3006276,'1 ',1.61900E-2,3.95700E-2,5.18000E-3, 200.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006129,3006309,'1 ',2.45200E-2,1.07240E-1,1.63300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006129,3006336,'1 ',1.25100E-2,7.51300E-2,1.02000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006130,3006230,'1 ',4.10000E-3,3.50000E-2,5.80000E-3, 230.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006130,3006231,'1 ',5.25000E-3,2.33900E-2,3.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006131,3006251,'1 ',2.57900E-2,6.30500E-2,8.26000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006132,3006137,'1 ',9.31000E-3,5.59200E-2,7.59000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006175,3006132,'1 ',3.41000E-3,1.49100E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006190,3006133,'1 ',1.46200E-2,6.06500E-2,1.02900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006134,3006140,'1 ',1.10200E-2,4.81800E-2,7.34000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006134,3006358,'1 ',1.52900E-2,6.68800E-2,1.01900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006195,3006135,'1 ',1.80000E-2,7.46700E-2,1.26700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006358,3006136,'1 ',9.74000E-3,4.33900E-2,6.36000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006137,3006184,'1 ',1.80100E-2,4.32600E-2,5.87000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006137,3006217,'1 ',7.79000E-3,1.90600E-2,2.50000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006157,3006138,'1 ',3.76200E-2,9.19600E-2,1.20400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006138,3006286,'1 ',2.05100E-2,9.14000E-2,1.34000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006139,3006339,'1 ',1.78100E-2,1.01720E-1,1.52800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006141,3006161,'1 ',5.20000E-4,6.27000E-3,4.16300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006141,3006197,'1 ',1.40000E-4,3.18000E-3,2.75730E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006239,3006141,'1 ',2.50000E-4,3.04000E-3,2.02180E-1,2400.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006142,3006162,'1 ',5.33000E-3,3.80500E-2,6.93700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006143,3006284,'1 ',6.13000E-3,4.27300E-2,6.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006143,3006284,'2 ',6.13000E-3,4.27300E-2,6.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'1 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'2 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'3 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006312,3006143,'4 ',2.14000E-3,1.49100E-2,2.44000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006150,3006356,'1 ',4.08000E-3,2.63400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006150,3006356,'2 ',4.08000E-3,2.63400E-2,5.03000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006190,3006151,'1 ',1.48800E-2,6.63200E-2,9.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006151,3006311,'1 ',2.05300E-2,9.14800E-2,1.34100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006327,3006151,'1 ',5.05600E-2,1.23590E-1,1.61800E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006152,3006177,'1 ',5.04000E-3,3.60000E-2,6.56300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006152,3006198,'1 ',2.48000E-3,2.42900E-2,4.67300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006241,3006153,'1 ',4.40000E-3,3.06700E-2,5.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006241,3006153,'2 ',4.40000E-3,3.06700E-2,5.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006153,3006324,'1 ',6.12000E-3,4.18000E-2,7.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006153,3006324,'2 ',6.12000E-3,4.18000E-2,7.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006176,3006154,'1 ',1.18800E-2,4.92800E-2,8.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006252,3006154,'1 ',2.19900E-2,9.12000E-2,1.54800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006155,3006284,'1 ',9.73000E-3,5.55900E-2,8.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006156,3006282,'1 ',8.73000E-3,5.96100E-2,1.01400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006158,3006341,'1 ',2.81600E-2,6.88400E-2,9.01000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008104,3006158,'1 ',9.16000E-3,5.23200E-2,7.86000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006281,3006159,'1 ',2.06000E-3,9.03000E-3,1.38000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006175,'1 ',2.16000E-3,1.47900E-2,2.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006175,'2 ',2.16000E-3,1.47900E-2,2.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006233,'1 ',5.26000E-3,2.34200E-2,3.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006160,3006330,'1 ',7.19000E-3,3.14600E-2,4.79000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006161,3007018,'1 ',8.40000E-4,1.71200E-2,1.19421E0,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006162,3006277,'1 ',5.06000E-3,3.61400E-2,6.59000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006279,3006162,'1 ',8.70000E-4,6.24000E-3,1.13800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006280,3006163,'1 ',4.95000E-3,2.05300E-2,3.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006168,3006209,'1 ',1.80400E-2,7.48200E-2,1.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006168,3006261,'1 ',2.95000E-3,7.22000E-3,9.40000E-4,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006169,3006239,'1 ',6.50000E-4,7.82000E-3,5.19360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006170,3006235,'1 ',1.50000E-3,1.46400E-2,2.81600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006308,3006170,'1 ',3.43000E-3,2.44800E-2,4.46300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006170,3006334,'1 ',3.57000E-3,2.55200E-2,4.65200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006236,3006171,'1 ',7.23000E-3,5.03500E-2,8.23000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006173,3006265,'1 ',3.45000E-3,1.42900E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007020,3006173,'1 ',3.85800E-2,9.43200E-2,1.23500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006203,'1 ',8.29000E-3,2.02500E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006250,'1 ',2.58000E-3,1.47600E-2,2.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006320,'1 ',3.72000E-3,2.40400E-2,4.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006174,3006320,'2 ',3.72000E-3,2.40400E-2,4.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006175,3006194,'1 ',1.29700E-2,5.38100E-2,9.13000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006175,3006289,'1 ',1.18100E-2,2.88700E-2,3.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006230,3006176,'1 ',2.30000E-3,1.60000E-2,2.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006235,3006177,'1 ',2.02000E-3,1.44100E-2,2.62800E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006177,3006287,'1 ',3.17000E-3,2.26600E-2,4.13200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006177,3006299,'1 ',6.82000E-3,6.66500E-2,1.28250E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006177,3006308,'1 ',5.46000E-3,3.90100E-2,7.11200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006334,3006177,'1 ',7.30000E-4,7.18000E-3,1.38100E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006178,3006209,'1 ',9.15000E-3,4.07900E-2,5.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006332,3006178,'1 ',3.69000E-3,2.38300E-2,4.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006291,3006179,'1 ',3.23000E-3,1.94000E-2,2.63000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006182,3006201,'1 ',4.97000E-3,2.17200E-2,3.31000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006183,3006206,'1 ',1.28900E-2,7.36300E-2,1.10600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006184,3006185,'1 ',1.25800E-2,3.07700E-2,4.03000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006184,3006205,'1 ',9.04000E-3,4.02900E-2,5.91000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006184,3006219,'1 ',2.32300E-2,5.67800E-2,7.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006185,3006313,'1 ',1.41600E-2,3.46100E-2,4.53000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006187,'1 ',1.75000E-3,1.13100E-2,2.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006187,'2 ',1.75000E-3,1.13100E-2,2.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006351,'1 ',1.69000E-3,1.18000E-2,1.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006186,3006351,'2 ',1.69000E-3,1.18000E-2,1.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006187,3006219,'1 ',7.52000E-3,3.29300E-2,5.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006187,3006289,'1 ',6.37000E-3,2.64300E-2,4.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006188,3007305,'1 ',7.56000E-3,5.40100E-2,9.84600E-2, 460.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006327,3006189,'1 ',1.84200E-2,1.10580E-1,1.50100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006193,3006206,'1 ',1.50700E-2,9.04600E-2,1.22800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006193,3006326,'1 ',3.48800E-2,8.52500E-2,1.11600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006196,3006194,'1 ',1.99400E-2,8.26800E-2,1.40300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006194,3006231,'1 ',8.15000E-3,3.56700E-2,5.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006232,3006194,'1 ',5.93000E-3,4.13400E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006195,3007314,'1 ',1.46500E-2,6.07800E-2,1.03100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006197,3006234,'1 ',2.50000E-4,3.00000E-3,1.99050E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006197,3006333,'1 ',1.20000E-4,1.44000E-3,9.54200E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006287,3006198,'1 ',9.20000E-4,9.01000E-3,1.73400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006337,3006199,'1 ',2.18000E-3,1.48700E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006337,3006199,'2 ',2.18000E-3,1.48700E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006200,3006225,'1 ',2.52000E-3,1.51300E-2,2.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006200,3006275,'1 ',2.86000E-3,1.63200E-2,2.45000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006200,3006284,'1 ',7.97000E-3,3.55500E-2,5.21000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006201,3006203,'1 ',1.89400E-2,4.63100E-2,6.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006201,3006356,'1 ',5.18000E-3,2.95600E-2,4.44000E-3, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006280,3006202,'1 ',2.83500E-2,6.93100E-2,9.08000E-3, 115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006340,3006202,'1 ',1.50900E-2,8.62100E-2,1.29500E-2, 115.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006204,3006337,'1 ',5.39000E-3,3.23600E-2,4.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006205,3006223,'1 ',2.32000E-3,1.50100E-2,2.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006205,3006223,'2 ',2.32000E-3,1.50100E-2,2.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006207,3006282,'1 ',1.02700E-2,4.49300E-2,6.84000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006207,3006313,'1 ',9.60000E-3,5.76500E-2,7.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006331,3006208,'1 ',2.18000E-3,1.52000E-2,2.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006331,3006208,'2 ',2.18000E-3,1.52000E-2,2.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006208,3006353,'1 ',1.08000E-2,4.81200E-2,7.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006309,3006209,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006210,3006292,'1 ',1.14000E-3,1.37700E-2,9.14890E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006211,3006359,'1 ',3.67000E-3,2.62400E-2,4.78400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006218,3006231,'1 ',2.08400E-2,9.11900E-2,1.38900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006278,3006218,'1 ',9.85000E-3,4.08400E-2,6.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006219,3006345,'1 ',4.08000E-3,2.33200E-2,3.50000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006221,3006322,'1 ',1.60500E-2,9.63400E-2,1.30700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006229,'1 ',3.75000E-3,3.66900E-2,7.05900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006255,3006222,'1 ',1.67000E-3,1.63500E-2,3.14600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006293,'1 ',2.33000E-3,2.28000E-2,4.38800E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006222,3006354,'1 ',4.91000E-3,3.50800E-2,6.39600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006223,'1 ',2.31000E-3,1.61300E-2,2.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006223,'2 ',2.31000E-3,1.61300E-2,2.64000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006224,3006331,'1 ',4.67000E-3,1.93800E-2,3.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006225,3006307,'1 ',6.69000E-3,2.98000E-2,4.37000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006238,'1 ',2.32000E-3,1.61600E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006238,'2 ',2.32000E-3,1.61600E-2,2.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006227,3006330,'1 ',1.47200E-2,3.60000E-2,4.71000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006298,3006228,'1 ',2.20000E-4,2.62000E-3,1.74090E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006277,3006229,'1 ',1.47000E-3,1.43400E-2,2.76000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006230,3006278,'1 ',9.00000E-3,5.40400E-2,7.33000E-3, 140.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006232,3006294,'1 ',2.52000E-3,1.62900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006232,3006294,'2 ',2.52000E-3,1.62900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006325,3006237,'1 ',1.41800E-2,5.88300E-2,9.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006237,3008102,'1 ',2.38300E-2,1.43080E-1,1.94200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006238,3006345,'1 ',3.83000E-3,2.29800E-2,3.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006239,3007414,'1 ',1.50000E-3,1.90000E-2,1.24000E0,2000.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006240,3006287,'1 ',2.18000E-3,2.12800E-2,4.09500E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006240,3006321,'1 ',4.73000E-3,3.38100E-2,6.16400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006253,3006329,'1 ',1.56400E-2,6.48800E-2,1.10100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006292,3006254,'1 ',7.00000E-5,1.42000E-3,9.91700E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006262,3006319,'1 ',1.21400E-2,7.28700E-2,9.89000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006321,3006263,'1 ',3.95000E-3,3.86300E-2,7.43300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006263,3007274,'1 ',4.52000E-3,4.69800E-2,1.60090E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006275,3006324,'1 ',4.58000E-3,2.95500E-2,5.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006275,3006324,'2 ',4.58000E-3,2.95500E-2,5.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006279,3006299,'1 ',2.18000E-3,2.13500E-2,4.10700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006328,3006286,'1 ',3.31000E-2,8.09200E-2,1.06000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006307,'1 ',1.99000E-3,1.35600E-2,2.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006307,'2 ',1.99000E-3,1.35600E-2,2.31000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006323,'1 ',1.30000E-3,8.86000E-3,1.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006288,3006323,'2 ',1.30000E-3,8.86000E-3,1.51000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006331,'1 ',1.75000E-3,1.21800E-2,1.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006290,3006331,'2 ',1.75000E-3,1.21800E-2,1.99000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006294,3006339,'1 ',1.12900E-2,2.71200E-2,3.68000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006310,3006312,'1 ',2.22000E-3,1.54800E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006310,3006312,'2 ',2.22000E-3,1.54800E-2,2.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006320,3006312,'1 ',1.48000E-3,1.00800E-2,1.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006320,3006312,'2 ',1.48000E-3,1.00800E-2,1.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006343,3006315,'1 ',5.42000E-3,3.87000E-2,7.05500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006324,3006320,'1 ',5.53000E-3,2.41600E-2,3.68000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008140,3006326,'1 ',2.70600E-2,6.61500E-2,8.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006336,3006328,'1 ',2.00900E-2,1.20650E-1,1.63700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006341,3007202,'1 ',1.40500E-2,6.26200E-2,9.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006343,3006350,'1 ',2.92000E-3,2.08600E-2,3.80300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006343,3006354,'1 ',1.11000E-3,7.90000E-3,1.43900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006344,3006353,'1 ',2.11000E-3,1.44000E-2,2.45000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006344,3006353,'2 ',2.11000E-3,1.44000E-2,2.45000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3006350,3006359,'1 ',8.16000E-3,5.82700E-2,1.06230E-1, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007044,3007001,'1 ',7.53000E-3,4.30000E-2,6.46000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007149,3007001,'1 ',2.67100E-2,6.53000E-2,8.55000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007001,3007337,'1 ',4.31400E-2,1.03620E-1,1.40600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007104,3007002,'1 ',3.00000E-5,7.00000E-4,4.88700E-2,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007002,3007227,'1 ',3.60000E-4,7.31000E-3,5.10170E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007366,3007002,'1 ',1.60000E-4,1.89000E-3,1.25660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007003,3007264,'1 ',2.25000E-3,1.60800E-2,2.93200E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007004,'1 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007004,'2 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007004,'3 ',1.99000E-3,1.38600E-2,2.27000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'1 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'2 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'3 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007106,'4 ',2.10000E-3,1.35300E-2,2.58000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007345,'1 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007345,'2 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007004,3007345,'3 ',5.91000E-3,4.03500E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007010,3007182,'1 ',1.89600E-2,1.13850E-1,1.54500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007010,3007202,'1 ',5.53000E-3,2.29400E-2,3.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007233,3007010,'1 ',4.25000E-3,1.76300E-2,2.99000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007254,3007011,'1 ',8.99000E-3,4.00800E-2,5.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007011,3007300,'1 ',5.67000E-3,2.48000E-2,3.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007012,3007116,'1 ',5.31000E-3,3.62700E-2,6.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007343,3007012,'1 ',6.03000E-3,4.19800E-2,6.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007013,3007201,'1 ',4.33000E-3,3.02000E-2,4.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007013,3007201,'2 ',4.33000E-3,3.02000E-2,4.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007013,3007425,'1 ',3.00000E-3,2.09100E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007100,'1 ',4.76000E-3,3.24900E-2,5.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007100,'2 ',4.76000E-3,3.24900E-2,5.53000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007124,'1 ',1.60600E-2,3.85700E-2,5.23000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007014,3007217,'1 ',4.15000E-3,2.37100E-2,3.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'1 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'2 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'3 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007365,'4 ',6.80000E-3,4.64200E-2,7.90000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007016,'1 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007016,'2 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007016,'3 ',2.00000E-3,1.36900E-2,2.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007402,'1 ',3.14000E-3,2.14400E-2,3.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007016,3007402,'2 ',3.14000E-3,2.14400E-2,3.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007089,3007017,'1 ',4.40000E-3,1.82600E-2,3.10000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007183,'1 ',7.37000E-3,4.42200E-2,6.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007229,'1 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007229,'2 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007229,'3 ',6.04000E-3,4.12900E-2,7.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007241,'1 ',3.82000E-3,1.66900E-2,2.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007385,'1 ',2.98000E-3,1.92200E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007017,3007385,'2 ',2.98000E-3,1.92200E-2,3.67000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007042,3007018,'1 ',2.20000E-4,2.65000E-3,1.75830E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007018,3007414,'1 ',3.90000E-4,4.68000E-3,3.10800E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007043,3007019,'1 ',2.25000E-3,1.60700E-2,2.93000E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007019,3007274,'1 ',3.32000E-3,2.36800E-2,4.31800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007026,3007072,'1 ',3.20000E-3,2.06700E-2,3.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007026,3007072,'2 ',3.20000E-3,2.06700E-2,3.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007026,3007259,'1 ',1.12500E-2,7.26500E-2,1.38600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007026,'1 ',5.48000E-3,3.82000E-2,6.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007026,'2 ',5.48000E-3,3.82000E-2,6.24000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007157,'1 ',2.28000E-3,1.55900E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007157,'2 ',2.28000E-3,1.55900E-2,2.65000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007234,'1 ',4.31000E-3,1.88600E-2,2.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007245,'1 ',9.74000E-3,4.25900E-2,6.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007027,3007431,'1 ',1.50000E-2,6.68700E-2,9.81000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007147,3007028,'1 ',1.10000E-3,7.68000E-3,1.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007147,3007028,'2 ',1.10000E-3,7.68000E-3,1.26000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007028,3007220,'1 ',3.81000E-3,2.28900E-2,3.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007028,3007240,'1 ',6.42000E-3,1.56800E-2,2.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007028,3007330,'1 ',1.18300E-2,2.84100E-2,3.85000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007274,3007029,'1 ',4.98000E-3,3.55600E-2,6.48200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007029,3007407,'1 ',3.74000E-3,2.66900E-2,4.86600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007415,3007029,'1 ',2.21000E-3,1.57900E-2,2.87900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007040,3007035,'1 ',7.56000E-3,5.40200E-2,9.84800E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007035,'1 ',2.17000E-3,1.54700E-2,2.82100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007035,3007390,'1 ',1.54000E-3,1.50500E-2,2.89600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007035,3008031,'1 ',5.26000E-3,5.14600E-2,9.90100E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007036,3007128,'1 ',5.00000E-3,2.22800E-2,3.27000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007431,3007036,'1 ',4.48000E-3,3.12300E-2,5.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007431,3007036,'2 ',4.48000E-3,3.12300E-2,5.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007047,3007037,'1 ',2.40000E-4,2.93000E-3,1.94660E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007037,3007428,'1 ',6.00000E-4,1.23200E-2,8.59190E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007038,'1 ',8.90000E-4,9.24000E-3,3.14700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007038,'2 ',8.90000E-4,9.24000E-3,3.14700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007038,3007184,'1 ',2.47000E-3,2.41900E-2,4.65300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007038,'1 ',6.00000E-4,6.22000E-3,2.12100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007038,'2 ',6.00000E-4,6.22000E-3,2.12100E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007101,'1 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007101,'2 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007101,'3 ',2.85000E-3,1.98800E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007039,3007397,'1 ',2.90400E-2,6.97700E-2,9.47000E-3, 240.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007040,3007077,'1 ',2.08000E-3,2.15900E-2,7.35700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007040,3007077,'2 ',2.08000E-3,2.15900E-2,7.35700E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007041,3007238,'1 ',1.37300E-2,6.12100E-2,8.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007394,3007041,'1 ',7.76000E-3,5.30300E-2,9.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007394,3007041,'2 ',7.76000E-3,5.30300E-2,9.02000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007058,3007042,'1 ',6.00000E-4,7.31000E-3,4.85780E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007044,3007416,'1 ',1.97400E-2,4.82400E-2,6.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3007047,'1 ',2.40000E-4,2.94000E-3,1.95350E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007228,3007048,'1 ',6.80000E-4,6.65000E-3,1.27900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007342,3007048,'1 ',1.34000E-3,1.30900E-2,2.51900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007049,3007089,'1 ',6.71000E-3,4.67700E-2,7.64000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007049,'1 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007049,'2 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007049,'3 ',4.36000E-3,3.03900E-2,4.97000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007050,3007090,'1 ',3.51000E-3,2.26900E-2,4.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007050,3007090,'2 ',3.51000E-3,2.26900E-2,4.33000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007050,3007251,'1 ',1.09300E-2,4.78100E-2,7.28000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007086,'1 ',1.06300E-2,4.65000E-2,7.08000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007181,'1 ',6.31000E-3,3.60500E-2,5.42000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007276,3007051,'1 ',3.83000E-3,1.67600E-2,2.55000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007365,'1 ',1.82000E-3,1.24300E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007051,3007365,'2 ',1.82000E-3,1.24300E-2,2.11000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007053,'1 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007053,'2 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007053,'3 ',9.39000E-3,6.41300E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007183,'1 ',8.58000E-3,3.82200E-2,5.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007052,3007221,'1 ',9.69000E-3,4.02000E-2,6.82000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007256,3007052,'1 ',2.56000E-3,1.65500E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007256,3007052,'2 ',2.56000E-3,1.65500E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007053,3007348,'1 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007053,3007348,'2 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007053,3007348,'3 ',2.16000E-3,1.50700E-2,2.46000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007054,3007086,'1 ',1.03500E-2,6.21700E-2,8.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007243,3007054,'1 ',5.58000E-3,3.60100E-2,6.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007054,3007387,'1 ',5.66000E-3,3.23000E-2,4.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007055,3007124,'1 ',3.57000E-3,2.43900E-2,4.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007055,3007124,'2 ',3.57000E-3,2.43900E-2,4.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'1 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'2 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'3 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007055,'4 ',1.40000E-3,9.78000E-3,1.60000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007055,'1 ',1.46000E-3,1.00100E-2,1.70000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007055,'2 ',1.46000E-3,1.00100E-2,1.70000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007156,'1 ',2.87000E-3,2.04700E-2,3.73200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007160,'1 ',1.87000E-3,1.94400E-2,6.62300E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007056,3007420,'1 ',1.30000E-3,9.30000E-3,1.69500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007215,3007057,'1 ',2.23000E-3,1.55700E-2,2.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007215,3007057,'2 ',2.23000E-3,1.55700E-2,2.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007058,3007095,'1 ',6.40000E-4,7.71000E-3,5.12400E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007406,3007058,'1 ',6.00000E-5,7.30000E-4,4.85600E-2,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007059,3007407,'1 ',6.20000E-4,4.44000E-3,8.09000E-3, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007129,3007060,'1 ',1.19100E-2,5.30600E-2,7.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007067,3007245,'1 ',8.29000E-3,4.73400E-2,7.11000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007067,3007291,'1 ',7.48000E-3,4.27400E-2,6.42000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007067,3007344,'1 ',1.00200E-2,2.44900E-2,3.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007305,3007068,'1 ',2.10000E-3,2.05000E-2,3.94500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007069,3007413,'1 ',1.31200E-2,5.84600E-2,8.57000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007100,'1 ',6.21000E-3,4.32400E-2,7.07000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007257,'1 ',6.19000E-3,3.53800E-2,5.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007317,'1 ',5.28000E-3,3.60700E-2,6.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007070,3007398,'1 ',2.38000E-3,1.06300E-2,1.56000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007123,3007071,'1 ',1.19000E-2,2.85800E-2,3.88000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007408,3007071,'1 ',3.48200E-2,8.51100E-2,1.11400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007072,3007084,'1 ',3.44000E-3,2.39500E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007072,3007084,'2 ',3.44000E-3,2.39500E-2,3.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007171,3007073,'1 ',2.20000E-3,1.57500E-2,2.87100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007205,3007073,'1 ',4.02000E-3,3.92900E-2,7.55900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007405,3007074,'1 ',4.99000E-3,2.06700E-2,3.51000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007387,'1 ',1.16700E-2,7.97600E-2,1.35700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007387,'2 ',1.16700E-2,7.97600E-2,1.35700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007398,'1 ',5.92000E-3,3.82300E-2,7.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007075,3007398,'2 ',5.92000E-3,3.82300E-2,7.29000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007204,3007076,'1 ',1.40000E-4,1.72000E-3,1.14300E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007076,3007422,'1 ',6.10000E-4,7.41000E-3,4.92260E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007077,3007282,'1 ',1.25000E-3,8.96000E-3,1.63300E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007206,3007078,'1 ',8.28000E-3,3.69200E-2,5.41000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007078,3007279,'1 ',2.73000E-3,1.86300E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007078,3007279,'2 ',2.73000E-3,1.86300E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007105,'1 ',2.33000E-3,2.28000E-2,4.38600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007171,'1 ',1.93000E-3,1.88500E-2,3.62800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007184,'1 ',6.06000E-3,4.32600E-2,7.88700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007083,3007264,'1 ',1.30000E-3,1.27200E-2,2.44800E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007423,3007083,'1 ',1.73000E-3,1.23500E-2,2.25200E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007085,3007244,'1 ',1.05700E-2,7.36700E-2,1.20400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007085,3007244,'2 ',1.05700E-2,7.36700E-2,1.20400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007412,3007085,'1 ',3.05000E-3,2.12500E-2,3.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007412,3007085,'2 ',3.05000E-3,2.12500E-2,3.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007086,3007222,'1 ',5.49000E-3,2.27900E-2,3.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007086,3007419,'1 ',1.00300E-2,6.48000E-2,1.23600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007086,3007419,'2 ',1.00300E-2,6.48000E-2,1.23600E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'1 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'2 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'3 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'4 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'5 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'6 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'7 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'8 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007127,'9 ',3.01000E-3,1.94500E-2,3.71000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007221,'1 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007221,'2 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007221,'3 ',4.12000E-3,2.87200E-2,4.69000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'1 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'2 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'3 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'4 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007087,3007336,'5 ',1.67000E-3,1.14300E-2,1.94000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007088,3007116,'1 ',1.89400E-2,8.43900E-2,1.23800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007088,3007147,'1 ',1.80200E-2,7.47500E-2,1.26800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007237,3007088,'1 ',1.24900E-2,5.46600E-2,8.32000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007089,3007388,'1 ',6.79000E-3,2.81800E-2,4.78000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007089,3007427,'1 ',5.70000E-3,2.49200E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007090,3007421,'1 ',3.01000E-3,2.05500E-2,3.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007090,3007421,'2 ',3.01000E-3,2.05500E-2,3.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007226,'1 ',7.30000E-3,4.38600E-2,5.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007259,'1 ',5.87000E-3,4.09100E-2,6.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007259,'2 ',5.87000E-3,4.09100E-2,6.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007091,3007418,'1 ',2.25600E-2,5.42000E-2,7.36000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007216,'1 ',5.95000E-3,1.45400E-2,1.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007250,'1 ',4.37000E-3,1.81300E-2,3.08000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007258,'1 ',2.24000E-3,9.80000E-3,1.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007330,'1 ',4.14000E-3,1.84600E-2,2.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007092,3007384,'1 ',3.56000E-3,2.03600E-2,3.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007093,'1 ',2.37000E-3,1.53000E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007093,'2 ',2.37000E-3,1.53000E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007093,3007225,'1 ',9.90000E-3,4.33100E-2,6.60000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007241,3007093,'1 ',8.31000E-3,2.03000E-2,2.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007093,3007258,'1 ',1.58900E-2,3.81800E-2,5.18000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007094,3007276,'1 ',3.41000E-3,1.41400E-2,2.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007094,3007388,'1 ',1.02900E-2,2.47100E-2,3.35000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007304,3007095,'1 ',7.10000E-4,8.55000E-3,5.67880E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007261,3007096,'1 ',2.70000E-3,1.92800E-2,3.51500E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007097,3007153,'1 ',3.40800E-2,8.33100E-2,1.09100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007103,'1 ',1.99000E-3,1.38400E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007103,'2 ',1.99000E-3,1.38400E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'1 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'2 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'3 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007144,'4 ',1.74000E-3,1.21200E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007222,'1 ',1.95000E-3,1.33100E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007100,3007222,'2 ',1.95000E-3,1.33100E-2,2.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007101,3007183,'1 ',8.37000E-3,3.72900E-2,5.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007101,3007386,'1 ',9.72000E-3,4.25400E-2,6.48000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007102,3007177,'1 ',3.70000E-3,2.39000E-2,4.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007102,3007177,'2 ',3.70000E-3,2.39000E-2,4.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007290,3007102,'1 ',5.51000E-3,2.28500E-2,3.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007103,3007255,'1 ',5.98000E-3,2.61400E-2,3.98000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007103,3007381,'1 ',1.91000E-2,4.66900E-2,6.11000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007130,3007104,'1 ',5.00000E-5,1.02000E-3,7.09200E-2,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007105,3007187,'1 ',2.43000E-3,2.37300E-2,4.56600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007105,3007205,'1 ',2.02000E-3,1.97900E-2,3.80700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007105,3007332,'1 ',7.40000E-4,7.25000E-3,1.39500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007116,3007340,'1 ',1.40900E-2,6.16000E-2,9.38000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007116,3007364,'1 ',2.89700E-2,6.95900E-2,9.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007117,'1 ',2.14000E-3,1.49200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007117,'2 ',2.14000E-3,1.49200E-2,2.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007292,'1 ',2.08000E-3,1.42400E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007292,'2 ',2.08000E-3,1.42400E-2,2.42000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007395,'1 ',4.04000E-3,2.76100E-2,4.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007117,3007395,'2 ',4.04000E-3,2.76100E-2,4.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007177,3007118,'1 ',2.72000E-3,1.85600E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007177,3007118,'2 ',2.72000E-3,1.85600E-2,3.16000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007118,3007404,'1 ',5.50000E-3,3.75900E-2,6.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007119,'1 ',1.76000E-3,1.22900E-2,2.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007119,'2 ',1.76000E-3,1.22900E-2,2.01000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007119,3007259,'1 ',1.19200E-2,2.86500E-2,3.89000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007119,3007318,'1 ',4.42000E-3,1.97100E-2,2.89000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007120,3007248,'1 ',6.45000E-3,3.68700E-2,5.54000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007120,3007396,'1 ',2.89000E-3,2.01600E-2,3.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007120,3007396,'2 ',2.89000E-3,2.01600E-2,3.30000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007427,3007120,'1 ',1.59000E-3,1.02400E-2,1.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007427,3007120,'2 ',1.59000E-3,1.02400E-2,1.95000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007123,3007153,'1 ',6.26000E-2,1.53020E-1,2.00400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007124,3007180,'1 ',6.90000E-3,1.68700E-2,2.21000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007125,3007331,'1 ',5.70000E-4,6.96000E-3,4.62590E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007346,3007125,'1 ',6.00000E-5,1.28000E-3,1.10730E-1,4352.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007305,'1 ',6.91000E-3,4.93400E-2,8.99500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007332,'1 ',5.92000E-3,4.22800E-2,7.70800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007126,3007423,'1 ',6.12000E-3,4.37500E-2,7.97600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007391,3007128,'1 ',5.67000E-3,3.87200E-2,6.59000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007277,3007129,'1 ',1.22000E-2,7.32800E-2,9.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007303,3007129,'1 ',2.39600E-2,5.75500E-2,7.81000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007263,3007130,'1 ',1.50000E-4,1.82000E-3,1.20900E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007131,3007160,'1 ',4.84000E-3,4.73100E-2,9.10300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007131,3007278,'1 ',2.30000E-3,1.64400E-2,2.99700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007131,3007401,'1 ',2.48000E-3,1.77100E-2,3.22800E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007132,3007283,'1 ',3.06000E-3,1.98000E-2,3.78000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007419,3007132,'1 ',1.82000E-3,1.24600E-2,2.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007419,3007132,'2 ',1.82000E-3,1.24600E-2,2.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007419,3007132,'3 ',1.82000E-3,1.24600E-2,2.12000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007143,3007173,'1 ',7.56000E-3,4.32000E-2,6.49000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007234,3007143,'1 ',6.93000E-3,4.15900E-2,5.64000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007143,3007238,'1 ',3.37100E-2,1.47470E-1,2.24600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007300,3007143,'1 ',9.16000E-3,5.23100E-2,7.86000E-3, 245.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007272,'1 ',4.79000E-3,3.33700E-2,5.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007144,3007272,'2 ',4.79000E-3,3.33700E-2,5.46000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'1 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'2 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'3 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'4 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'5 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007333,3007144,'6 ',2.51000E-3,1.71600E-2,2.92000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007145,3007234,'1 ',1.04000E-2,6.24300E-2,8.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007145,3007243,'1 ',1.34800E-2,5.59100E-2,9.49000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007381,3007145,'1 ',6.45000E-3,3.87600E-2,5.26000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007145,3007404,'1 ',1.13900E-2,6.84100E-2,9.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'1 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'2 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'3 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007147,'4 ',1.71000E-3,1.16500E-2,1.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007386,3007147,'1 ',2.25000E-3,1.53900E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007386,3007147,'2 ',2.25000E-3,1.53900E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007178,3007148,'1 ',2.25000E-3,1.56500E-2,2.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007178,3007148,'2 ',2.25000E-3,1.56500E-2,2.56000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007245,'1 ',8.01000E-3,4.57700E-2,6.88000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007298,'1 ',7.78000E-3,3.40200E-2,5.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007365,'1 ',4.30000E-3,2.93800E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007148,3007365,'2 ',4.30000E-3,2.93800E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007149,3007408,'1 ',1.35000E-2,7.71000E-2,1.15900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007150,3007390,'1 ',1.03000E-3,1.07600E-2,3.66500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007150,3007390,'2 ',1.03000E-3,1.07600E-2,3.66500E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007150,3007420,'1 ',5.20000E-3,3.71500E-2,6.77300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008004,3007150,'1 ',1.03200E-2,1.00900E-1,1.94150E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007151,3007254,'1 ',4.77000E-3,3.07800E-2,5.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007330,3007152,'1 ',1.93000E-3,1.24900E-2,2.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007330,3007152,'2 ',1.93000E-3,1.24900E-2,2.38000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007152,3007399,'1 ',1.47000E-3,9.50000E-3,1.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007152,3007399,'2 ',1.47000E-3,9.50000E-3,1.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007154,3007157,'1 ',6.54000E-3,4.55300E-2,7.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007154,3007157,'2 ',6.54000E-3,4.55300E-2,7.44000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007300,3007154,'1 ',4.82000E-3,2.75300E-2,4.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007154,3007411,'1 ',4.39000E-3,2.63400E-2,3.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007155,3007258,'1 ',3.56000E-3,2.03200E-2,3.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007155,3007316,'1 ',7.16000E-3,3.19300E-2,4.68000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007176,3007156,'1 ',9.40000E-4,9.75000E-3,3.32200E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007156,3007367,'1 ',2.53000E-3,2.63000E-2,8.96000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007156,3007367,'2 ',2.53000E-3,2.63000E-2,8.96000E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007157,3007295,'1 ',3.26000E-3,2.27200E-2,3.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007157,3007295,'2 ',3.26000E-3,2.27200E-2,3.71000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007173,3007158,'1 ',4.59000E-3,1.90300E-2,3.23000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007158,3007291,'1 ',9.74000E-3,4.26000E-2,6.49000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007158,3007394,'1 ',2.64000E-3,1.70400E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007158,3007394,'2 ',2.64000E-3,1.70400E-2,3.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007159,3007175,'1 ',8.00000E-5,1.68000E-3,1.17130E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3007159,'1 ',1.90000E-4,2.30000E-3,1.52830E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007159,3007227,'1 ',1.30000E-4,2.71000E-3,1.89010E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007187,3007160,'1 ',2.62000E-3,2.56200E-2,4.92900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007161,3007292,'2 ',1.43000E-3,9.99000E-3,1.63000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007161,3007292,'3 ',1.43000E-3,9.99000E-3,1.63000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007161,3007292,'4 ',1.43000E-3,9.99000E-3,1.63000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007171,3007252,'1 ',7.52000E-3,5.37200E-2,9.79500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007232,3007172,'1 ',3.01000E-3,2.09500E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007232,3007172,'2 ',3.01000E-3,2.09500E-2,3.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007173,3007387,'1 ',4.15000E-3,2.36800E-2,3.56000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007174,3007231,'1 ',2.09000E-3,1.42600E-2,2.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007174,3007231,'2 ',2.09000E-3,1.42600E-2,2.43000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007174,3007257,'1 ',8.38000E-3,5.03100E-2,6.83000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007301,3007174,'1 ',1.78000E-3,1.15200E-2,2.20000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007175,3007389,'1 ',5.60000E-4,6.84000E-3,4.54630E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007176,3007200,'1 ',1.90000E-3,1.35900E-2,2.47700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007176,3007409,'1 ',5.13000E-3,3.66600E-2,6.68400E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007319,3007177,'1 ',2.47000E-3,1.68600E-2,2.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007319,3007177,'2 ',2.47000E-3,1.68600E-2,2.87000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007295,3007178,'1 ',5.41000E-3,2.40900E-2,3.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007178,3007404,'1 ',7.77000E-3,1.89800E-2,2.49000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007179,3007244,'1 ',9.45000E-3,4.21300E-2,6.18000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007179,3007257,'1 ',1.42900E-2,5.93000E-2,1.00600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007179,3007336,'1 ',9.94000E-3,4.12100E-2,6.99000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007216,3007180,'1 ',4.37000E-3,1.06900E-2,1.40000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007298,'1 ',2.99000E-3,2.08600E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007298,'2 ',2.99000E-3,2.08600E-2,3.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007388,3007180,'1 ',3.28000E-3,2.12100E-2,4.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007388,3007180,'2 ',3.28000E-3,2.12100E-2,4.05000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007399,'1 ',2.26000E-3,1.45700E-2,2.78000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007180,3007399,'2 ',2.26000E-3,1.45700E-2,2.78000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007181,'1 ',1.94000E-3,1.35500E-2,2.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007385,3007181,'1 ',1.04500E-2,2.55300E-2,3.34000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007182,3007237,'1 ',1.32700E-2,7.57900E-2,1.13900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007183,3007417,'1 ',8.81000E-3,2.15300E-2,2.82000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007184,'1 ',4.70000E-4,4.92000E-3,1.67600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007184,'2 ',4.70000E-4,4.92000E-3,1.67600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007184,'3 ',4.70000E-4,4.92000E-3,1.67600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007383,3007185,'1 ',6.07000E-3,4.22700E-2,6.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007383,3007185,'2 ',6.07000E-3,4.22700E-2,6.91000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007186,3007341,'1 ',3.10000E-4,6.39000E-3,4.45870E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007346,3007186,'1 ',2.60000E-4,5.32000E-3,3.71150E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007187,3007401,'1 ',1.92000E-3,1.87800E-2,3.61300E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'1 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'2 ',1.02000E-3,7.14000E-3,1.17000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'3 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'4 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'5 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'6 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'7 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007188,3007255,'8 ',1.02000E-3,7.14000E-3,1.17000E-3, 300.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007198,3007201,'1 ',3.28000E-3,2.24100E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007198,3007201,'2 ',3.28000E-3,2.24100E-2,3.81000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007198,3007225,'1 ',1.11900E-2,7.79800E-2,1.27500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007199,3007331,'1 ',4.00000E-4,8.19000E-3,5.71120E-1,3146.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007420,3007200,'1 ',2.31000E-3,2.25500E-2,4.33800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007203,3007247,'1 ',6.76000E-3,3.86400E-2,5.81000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007203,3007313,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007393,3007203,'1 ',3.63700E-2,8.89100E-2,1.16400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007426,3007203,'1 ',3.59600E-2,8.79200E-2,1.15100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007263,3007204,'1 ',1.80000E-4,2.18000E-3,1.44910E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007204,3007428,'1 ',1.15000E-3,1.39900E-2,9.29750E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007282,3007205,'1 ',7.90000E-4,8.22000E-3,2.79900E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007206,3007294,'1 ',6.80000E-3,3.90000E-2,5.80000E-3, 100.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007213,3007273,'1 ',1.61500E-2,3.94700E-2,5.17000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007293,3007213,'1 ',8.80000E-3,3.85100E-2,5.86000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007213,3007363,'1 ',6.86000E-3,3.91600E-2,5.88000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007214,3007257,'1 ',9.67000E-3,4.22900E-2,6.44000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007214,3007297,'1 ',7.55000E-3,3.36500E-2,4.93000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007214,'1 ',2.76000E-3,1.88800E-2,3.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007214,'2 ',2.76000E-3,1.88800E-2,3.21000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007411,3007215,'1 ',2.53000E-3,1.72900E-2,2.94000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007215,3007431,'1 ',4.65000E-3,2.07500E-2,3.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007216,3007382,'1 ',7.25000E-3,3.23400E-2,4.74000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007216,3007386,'1 ',7.94000E-3,4.76900E-2,6.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007217,'1 ',1.92000E-3,1.15200E-2,1.56000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007217,3007276,'1 ',1.30800E-2,3.19700E-2,4.19000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007421,3007218,'1 ',7.97000E-3,3.30700E-2,5.61000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007218,3008009,'1 ',2.27700E-2,5.56700E-2,7.29000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007230,3007219,'1 ',9.54000E-3,4.17500E-2,6.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007219,3007237,'1 ',1.74700E-2,7.64100E-2,1.16400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007413,3007219,'1 ',5.80000E-3,3.96300E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007413,3007219,'2 ',5.80000E-3,3.96300E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007220,'1 ',1.46000E-3,9.97000E-3,1.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007220,'2 ',1.46000E-3,9.97000E-3,1.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007220,3007396,'1 ',6.51000E-3,4.44800E-2,7.57000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007221,3007296,'1 ',6.52000E-3,2.84900E-2,4.34000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007222,3007338,'1 ',6.15000E-3,1.50300E-2,1.97000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007222,3007362,'1 ',1.11400E-2,4.87300E-2,7.42000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007292,3007223,'1 ',2.00000E-3,1.39300E-2,2.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007292,3007223,'2 ',2.00000E-3,1.39300E-2,2.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007223,3007404,'1 ',6.80000E-3,2.97800E-2,4.54000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007223,3007425,'1 ',5.66000E-3,3.22900E-2,4.85000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007224,3007248,'1 ',7.05000E-3,4.02700E-2,6.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007384,3007224,'1 ',4.29000E-3,1.04900E-2,1.37000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007224,3007417,'1 ',4.79000E-3,2.87400E-2,3.90000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007225,'1 ',6.62000E-3,2.74700E-2,4.66000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007225,3007395,'1 ',8.09000E-3,4.61800E-2,6.94000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007240,'1 ',7.01000E-3,3.06700E-2,4.67000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007250,'1 ',6.36000E-3,3.63300E-2,5.46000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007272,'1 ',5.04000E-3,2.24400E-2,3.29000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007226,3007338,'1 ',1.14500E-2,2.79800E-2,3.66000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007227,3007422,'1 ',4.80000E-4,9.74000E-3,6.79270E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007228,'1 ',1.60000E-3,1.14300E-2,2.08300E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007397,3007230,'1 ',1.03300E-2,4.60600E-2,6.75000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'1 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'2 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'3 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007265,3007231,'4 ',3.27000E-3,2.23300E-2,3.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007231,3007403,'1 ',1.87000E-3,1.27500E-2,2.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007231,3007403,'2 ',1.87000E-3,1.27500E-2,2.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007232,'1 ',1.98000E-3,1.37600E-2,2.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007233,3007251,'1 ',1.46400E-2,3.58000E-2,4.69000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007251,3007235,'1 ',1.13200E-2,4.95200E-2,7.54000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007235,3007315,'1 ',5.51000E-3,3.84100E-2,6.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007235,3007315,'2 ',5.51000E-3,3.84100E-2,6.28000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007236,3007245,'1 ',6.42000E-3,2.66200E-2,4.52000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007236,3007292,'1 ',1.11300E-2,4.61800E-2,7.84000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007236,3007411,'1 ',1.49700E-2,6.20800E-2,1.05400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007237,3007247,'1 ',3.47500E-2,1.52020E-1,2.31500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007238,3007392,'1 ',6.80000E-3,3.90000E-2,5.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007294,3007239,'1 ',5.93100E-2,1.44970E-1,1.89800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007239,3007392,'1 ',3.65800E-2,8.94200E-2,1.17100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007241,3007362,'1 ',2.81000E-3,1.60600E-2,2.41000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007295,'1 ',1.41700E-2,3.40600E-2,4.62000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007319,'1 ',4.93000E-3,3.18700E-2,6.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007242,3007319,'2 ',4.93000E-3,3.18700E-2,6.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007260,3007243,'1 ',5.09000E-3,3.28600E-2,6.27000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007260,3007243,'2 ',5.09000E-3,3.28600E-2,6.27000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007244,3007272,'1 ',1.17700E-2,5.24500E-2,7.69000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007251,'1 ',1.35100E-2,7.71900E-2,1.16000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007410,'1 ',9.19000E-3,6.40400E-2,1.04700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007246,3007410,'2 ',9.19000E-3,6.40400E-2,1.04700E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007425,3007246,'1 ',7.24000E-3,1.74100E-2,2.36000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007339,3007247,'1 ',1.44100E-2,5.97900E-2,1.01500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007362,3007248,'1 ',4.06000E-3,1.77700E-2,2.71000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007248,3007386,'1 ',2.47000E-3,1.59600E-2,3.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007248,3007386,'2 ',2.47000E-3,1.59600E-2,3.04000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007255,'1 ',4.06000E-3,2.77600E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007255,'2 ',4.06000E-3,2.77600E-2,4.72000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007344,'1 ',3.83000E-3,2.61500E-2,4.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007344,'2 ',3.83000E-3,2.61500E-2,4.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007249,3007382,'1 ',1.68200E-2,4.11300E-2,5.39000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007276,'1 ',4.04000E-3,2.61000E-2,4.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007250,3007276,'2 ',4.04000E-3,2.61000E-2,4.98000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007312,3007252,'1 ',1.33000E-3,1.29700E-2,2.49500E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007327,3007252,'1 ',5.93000E-3,4.23500E-2,7.72100E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007347,3007252,'1 ',3.63000E-3,3.54700E-2,6.82400E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007313,3007253,'1 ',1.05600E-2,4.70400E-2,6.90000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007253,3007412,'1 ',6.65000E-3,4.29500E-2,8.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007253,3007412,'2 ',6.65000E-3,4.29500E-2,8.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007258,'1 ',2.42000E-3,1.65500E-2,2.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007258,'2 ',2.42000E-3,1.65500E-2,2.82000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'1 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'2 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'3 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007255,3007399,'4 ',1.04000E-3,6.73000E-3,1.28000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007256,3007297,'1 ',9.26000E-3,2.26300E-2,2.96000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007257,3007317,'1 ',4.52000E-3,3.08800E-2,5.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007257,3007317,'2 ',4.52000E-3,3.08800E-2,5.25000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007259,3007403,'1 ',4.79000E-3,3.33500E-2,5.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007259,3007403,'2 ',4.79000E-3,3.33500E-2,5.45000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007260,'1 ',2.63000E-3,1.83300E-2,3.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007260,'2 ',2.63000E-3,1.83300E-2,3.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007368,3007260,'3 ',2.63000E-3,1.83300E-2,3.00000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007261,3007429,'1 ',4.50000E-3,4.39800E-2,8.46200E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007262,3007302,'1 ',1.42700E-2,6.36200E-2,9.33000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007264,3007332,'1 ',2.58000E-3,1.84100E-2,3.35600E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007315,3007271,'1 ',1.05500E-2,4.37700E-2,7.43000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007271,3007340,'1 ',1.04500E-2,4.33600E-2,7.36000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007272,'1 ',3.54000E-3,2.02300E-2,3.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007273,3007405,'1 ',1.20500E-2,6.88100E-2,1.03400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007276,3007395,'1 ',3.44000E-3,2.06400E-2,2.80000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007277,3007337,'1 ',2.83200E-2,6.92300E-2,9.06000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007367,3007278,'1 ',2.41000E-3,1.72000E-2,3.13500E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007392,3007279,'1 ',5.55000E-3,2.43100E-2,3.70000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007282,3007332,'1 ',2.76000E-3,1.97300E-2,3.59600E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007282,3007367,'1 ',1.69000E-3,1.20500E-2,2.19700E-2, 523.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007411,3007290,'1 ',2.85000E-3,1.70900E-2,2.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007291,3007295,'1 ',8.38000E-3,3.47400E-2,5.90000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007424,3007293,'1 ',6.50000E-3,2.89400E-2,4.24000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007294,3007405,'1 ',2.29000E-2,1.37510E-1,1.86600E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007296,3007427,'1 ',4.50000E-3,1.10000E-2,1.44000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007297,'1 ',3.94000E-3,1.75800E-2,2.58000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007297,3007384,'1 ',4.23000E-3,1.85000E-2,2.82000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007298,3007362,'1 ',1.31900E-2,3.22200E-2,4.22000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007298,3007395,'1 ',3.38000E-3,1.48000E-2,2.25000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007364,3007299,'1 ',1.22800E-2,7.01100E-2,1.05300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007413,3007299,'1 ',1.45900E-2,6.50000E-2,9.53000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007301,3007318,'1 ',1.18200E-2,5.16800E-2,7.87000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007302,3007426,'1 ',2.52500E-2,6.17300E-2,8.08000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007303,3007393,'1 ',7.29600E-2,1.78360E-1,2.33500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007341,3007304,'1 ',7.10000E-4,8.64000E-3,5.73750E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007305,3007327,'1 ',2.20000E-3,1.56800E-2,2.85900E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007306,3007413,'1 ',6.27000E-3,4.37100E-2,7.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007306,3007413,'2 ',6.27000E-3,4.37100E-2,7.14000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007312,3007321,'1 ',1.43000E-3,1.40000E-2,2.69300E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007312,3007429,'1 ',8.80000E-4,8.62000E-3,1.65900E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007313,3007430,'1 ',5.41000E-3,3.09000E-2,4.64000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007340,3007314,'1 ',1.91600E-2,7.94900E-2,1.34900E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007383,'1 ',1.21700E-2,7.86100E-2,1.50000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007316,3007383,'2 ',1.21700E-2,7.86100E-2,1.50000E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'1 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'2 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'3 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007317,3007424,'4 ',4.57000E-3,2.94900E-2,5.63000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007318,3007382,'1 ',9.12000E-3,4.06300E-2,5.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007320,3007422,'1 ',6.60000E-4,8.06000E-3,5.35360E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007322,3007380,'1 ',5.78000E-3,2.52700E-2,3.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007328,3007339,'1 ',1.19900E-2,5.34100E-2,7.83000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007362,3007330,'1 ',7.19000E-3,1.75800E-2,2.30000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007400,3007331,'1 ',8.00000E-5,1.68000E-3,1.17130E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007401,3007332,'1 ',1.04000E-3,1.01700E-2,1.95700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007418,'1 ',3.61000E-3,2.46300E-2,4.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007336,3007418,'2 ',3.61000E-3,2.46300E-2,4.19000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007338,'1 ',2.30000E-3,1.60200E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007338,'2 ',2.30000E-3,1.60200E-2,2.62000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007342,3007409,'1 ',5.60000E-4,5.83000E-3,1.98600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007342,3007409,'2 ',5.60000E-4,5.83000E-3,1.98600E-2, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007344,3007404,'1 ',9.03000E-3,3.74500E-2,6.35000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007382,'1 ',4.39000E-3,2.83300E-2,5.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007345,3007382,'2 ',4.39000E-3,2.83300E-2,5.41000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007380,3007363,'1 ',3.22400E-2,1.33750E-1,2.27000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007365,3007381,'1 ',3.43000E-3,1.42300E-2,2.41000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007366,3007400,'1 ',1.40000E-4,1.68000E-3,1.11820E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007385,3007404,'1 ',6.74000E-3,3.84600E-2,5.78000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008030,3007389,'1 ',5.40000E-4,6.51000E-3,4.32750E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007396,3007410,'1 ',2.93000E-3,1.89200E-2,3.61000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007396,3007410,'2 ',2.93000E-3,1.89200E-2,3.61000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007396,3007410,'3 ',2.93000E-3,1.89200E-2,3.61000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007398,'1 ',2.18000E-3,1.40800E-2,2.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007398,'2 ',2.18000E-3,1.40800E-2,2.69000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007399,3007417,'1 ',5.04000E-3,3.50800E-2,5.73000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007399,3007417,'2 ',5.04000E-3,3.50800E-2,5.73000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007401,3007409,'1 ',4.83000E-3,4.71700E-2,9.07500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007419,'1 ',5.04000E-3,3.44500E-2,5.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007403,3007419,'2 ',5.04000E-3,3.44500E-2,5.86000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007414,3007406,'1 ',3.40000E-4,4.10000E-3,2.75000E-1,2295.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007409,3007420,'1 ',5.02000E-3,4.90400E-2,9.43500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007417,3007418,'1 ',2.78000E-3,1.93700E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007417,3007418,'2 ',2.78000E-3,1.93700E-2,3.17000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007432,3008003,'1 ',2.96600E-2,7.25100E-2,9.49000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007432,3008037,'1 ',1.36000E-2,5.94800E-2,9.06000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3007432,3008141,'1 ',3.47100E-2,2.08400E-1,2.82800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008003,3008001,'1 ',1.46400E-2,6.07300E-2,1.03100E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008010,3008001,'1 ',1.07600E-2,4.46700E-2,7.58000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008028,3008002,'1 ',1.93900E-2,4.65900E-2,6.32000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008002,3008100,'1 ',5.88000E-3,3.35500E-2,5.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008097,3008004,'1 ',7.30000E-3,5.21500E-2,9.50700E-2, 443.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008005,3008023,'1 ',3.79000E-3,2.58800E-2,4.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008005,3008023,'2 ',3.79000E-3,2.58800E-2,4.40000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008137,3008005,'1 ',2.18200E-2,9.54400E-2,1.45400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008006,3008007,'1 ',7.68000E-3,4.61300E-2,6.26000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008006,3008134,'1 ',6.67000E-3,2.97300E-2,4.36000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008007,3008017,'1 ',6.29000E-3,3.77400E-2,5.12000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008008,3008053,'1 ',1.56700E-2,9.40700E-2,1.27700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008081,3008008,'1 ',2.51400E-2,6.14300E-2,8.04000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008009,3008104,'1 ',1.18700E-2,6.77700E-2,1.01800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008086,3008010,'1 ',1.46000E-2,8.34000E-2,1.25300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008010,3008103,'1 ',7.35000E-3,4.41100E-2,5.99000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008011,'1 ',6.06000E-3,3.91400E-2,7.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008011,'2 ',6.06000E-3,3.91400E-2,7.47000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008072,3008011,'1 ',7.22000E-3,5.03100E-2,8.22000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008012,3008032,'1 ',8.61000E-3,3.76800E-2,5.74000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008104,3008012,'1 ',1.36100E-2,5.95300E-2,9.07000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008026,3008013,'1 ',1.79300E-2,1.07650E-1,1.46100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008013,3008039,'1 ',2.16400E-2,1.29940E-1,1.76300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008013,3008136,'1 ',1.35400E-2,5.92300E-2,9.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008014,3008037,'1 ',1.89900E-2,8.30800E-2,1.26500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008118,3008014,'1 ',1.48100E-2,8.89300E-2,1.20700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008111,3008015,'1 ',2.13900E-2,5.22800E-2,6.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008015,3008150,'1 ',9.49000E-3,5.42200E-2,8.15000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008016,3008122,'1 ',3.38800E-2,8.28200E-2,1.08400E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008016,3008152,'1 ',3.75000E-3,1.64100E-2,2.50000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008017,3008040,'1 ',1.45800E-2,8.75200E-2,1.18800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008127,3008018,'1 ',8.39000E-3,8.20500E-2,1.57880E-1, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008018,3008133,'1 ',9.30000E-4,9.05000E-3,1.74200E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008052,'1 ',6.43000E-3,2.66400E-2,4.52000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008100,'1 ',6.80000E-3,4.30000E-2,5.80000E-3, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008135,'1 ',2.12000E-3,1.48000E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008019,3008135,'2 ',2.12000E-3,1.48000E-2,2.42000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008029,'1 ',1.83300E-2,8.17000E-2,1.19800E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008040,'1 ',2.25300E-2,9.34400E-2,1.58600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008153,'1 ',1.36100E-2,8.17300E-2,1.10900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008020,3008154,'1 ',4.85200E-2,1.18600E-1,1.55300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008022,3008021,'1 ',6.06800E-2,1.48320E-1,1.94200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008021,3008041,'1 ',1.10900E-2,4.85000E-2,7.39000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008021,3008119,'1 ',1.57300E-2,6.52600E-2,1.10700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008022,3008150,'1 ',5.25900E-2,1.28550E-1,1.68300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008023,3008111,'1 ',5.48000E-3,3.54200E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008023,3008111,'2 ',5.48000E-3,3.54200E-2,6.76000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008025,3008055,'1 ',4.21100E-2,1.02940E-1,1.34800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008025,3008121,'1 ',3.37500E-2,8.25100E-2,1.08000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008025,3008151,'1 ',2.86800E-2,1.72200E-1,2.33700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008026,3008154,'1 ',2.05300E-2,5.01800E-2,6.57000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008100,3008027,'1 ',7.32000E-3,3.20300E-2,4.88000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008027,3008134,'1 ',4.35000E-3,2.97400E-2,5.06000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008146,3008028,'1 ',2.83800E-2,6.93600E-2,9.08000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008073,3008029,'1 ',2.00200E-2,8.75600E-2,1.33300E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008158,3008030,'1 ',6.90000E-4,8.40000E-3,5.58160E-1,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008143,3008032,'1 ',1.70000E-2,7.57600E-2,1.11100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008038,3008066,'1 ',1.22700E-2,5.46700E-2,8.02000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008038,3008124,'1 ',1.14300E-2,6.86100E-2,9.31000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008039,3008081,'1 ',1.34200E-2,7.66700E-2,1.15200E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008040,3008072,'1 ',2.14200E-2,9.54700E-2,1.40000E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008109,3008040,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008041,3008063,'1 ',2.12700E-2,5.10900E-2,6.93000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008111,3008042,'1 ',2.45200E-2,5.99200E-2,7.85000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008118,3008042,'1 ',2.73500E-2,1.64230E-1,2.22900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008043,3008067,'1 ',4.00000E-4,8.19000E-3,5.71080E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008147,3008044,'1 ',2.45000E-3,2.39900E-2,4.61600E-2, 647.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008091,'1 ',2.27200E-2,9.94100E-2,1.51400E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008045,3008144,'1 ',1.43400E-2,8.60900E-2,1.16800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008081,3008052,'1 ',1.89100E-2,4.62200E-2,6.05000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008053,3008065,'1 ',2.29000E-2,1.00220E-1,1.52600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008053,3008153,'1 ',1.81800E-2,1.03830E-1,1.56000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008054,3008092,'1 ',9.62000E-3,5.77500E-2,7.84000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008132,3008054,'1 ',1.21100E-2,6.91400E-2,1.03900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008055,3008098,'1 ',1.10000E-2,7.80000E-2,1.30000E-2, 220.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008121,3008055,'1 ',2.80700E-2,6.86300E-2,8.99000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008056,3008089,'1 ',7.10000E-3,4.05500E-2,6.09000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008056,3008138,'1 ',7.77000E-3,4.66400E-2,6.33000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008057,3008112,'1 ',1.30000E-3,1.58100E-2,1.05006E0,2020.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008058,3008068,'1 ',4.54000E-3,4.43800E-2,8.54000E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008058,3008147,'1 ',3.21000E-3,3.14200E-2,6.04600E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008064,3008059,'1 ',4.22000E-3,1.88100E-2,2.76000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008062,3008098,'1 ',4.45000E-3,1.94400E-2,2.96000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008119,3008062,'1 ',1.51600E-2,6.75600E-2,9.91000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008101,3008063,'1 ',1.76400E-2,1.05950E-1,1.43800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008063,3008125,'1 ',3.52900E-2,8.62500E-2,1.12900E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008144,3008064,'1 ',1.68300E-2,6.98200E-2,1.18500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008065,3008149,'1 ',2.26000E-3,1.45900E-2,2.78000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008065,3008149,'2 ',2.26000E-3,1.45900E-2,2.78000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008066,3008093,'1 ',4.29300E-2,1.91310E-1,2.80500E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008142,3008066,'1 ',1.06400E-2,4.74000E-2,6.95000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008068,3008083,'1 ',3.29000E-3,3.21600E-2,6.18700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008103,3008069,'1 ',1.04800E-2,4.67300E-2,6.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008073,3008108,'1 ',1.75100E-2,1.00030E-1,1.50300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008136,3008073,'1 ',1.50000E-2,8.80000E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008075,3008097,'1 ',4.45000E-3,3.18100E-2,5.79900E-2, 740.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008119,3008076,'1 ',5.91000E-3,4.12000E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008119,3008076,'2 ',5.91000E-3,4.12000E-2,6.74000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008155,3008082,'1 ',1.60000E-4,3.37000E-3,2.35120E-1,2768.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008089,3008135,'1 ',5.21000E-3,3.62800E-2,5.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008089,3008135,'2 ',5.21000E-3,3.62800E-2,5.93000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008090,3008092,'1 ',1.56900E-2,8.96100E-2,1.34700E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008151,3008090,'1 ',1.33900E-2,8.04100E-2,1.09100E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008091,3008109,'1 ',7.88800E-2,1.92840E-1,2.52500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008106,3008093,'1 ',1.80000E-2,7.80000E-2,1.20000E-2, 150.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008093,3008128,'1 ',1.79500E-2,7.85400E-2,1.19600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008094,3008139,'1 ',6.90000E-4,6.79000E-3,1.30700E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008094,3008159,'1 ',2.39000E-3,2.33600E-2,4.49500E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008095,3008140,'1 ',1.06600E-2,2.60400E-2,3.41000E-3, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008096,3008110,'1 ',4.48000E-2,1.07620E-1,1.46000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008096,3008153,'1 ',1.28000E-2,7.68600E-2,1.04300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008097,3008113,'1 ',1.94000E-3,1.38600E-2,2.52700E-2, 800.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008138,3008100,'1 ',1.58200E-2,3.80100E-2,5.16000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008101,3008137,'1 ',1.47200E-2,8.84100E-2,1.20000E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008102,3008157,'1 ',7.42000E-3,3.30900E-2,4.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008105,3008127,'1 ',2.76000E-3,2.69600E-2,5.18800E-2, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008142,3008106,'1 ',1.90700E-2,8.50100E-2,1.24700E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008128,3008107,'1 ',1.22300E-2,5.35200E-2,8.15000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008145,3008107,'1 ',1.84900E-2,8.08600E-2,1.23100E-2, 250.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008153,3008108,'1 ',1.30000E-2,5.40000E-2,2.70000E-2, 186.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008109,3008123,'1 ',6.27000E-3,3.58000E-2,5.38000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008124,3008110,'1 ',9.17000E-3,5.50400E-2,7.47000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008111,3008125,'1 ',1.47400E-2,8.85000E-2,1.20100E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008113,3008133,'1 ',3.00000E-3,3.12000E-2,1.06310E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008113,3008133,'2 ',3.00000E-3,3.12000E-2,1.06310E-1, 750.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008121,3008114,'1 ',1.14800E-2,7.84300E-2,1.33400E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008118,3008151,'1 ',1.92400E-2,1.15550E-1,1.56800E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008120,3008122,'1 ',3.38200E-2,8.26800E-2,1.08300E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008120,3008140,'1 ',1.21600E-2,7.30100E-2,9.91000E-3, 170.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008120,3008141,'1 ',1.66000E-2,6.88500E-2,1.16800E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008143,3008120,'1 ',1.65900E-2,7.25400E-2,1.10500E-2, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008149,3008123,'1 ',4.74000E-3,2.71100E-2,4.07000E-3,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008132,3008144,'1 ',2.49400E-2,1.03450E-1,1.75600E-2, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008133,3008147,'1 ',7.02000E-3,6.86500E-2,1.32080E-1, 548.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008154,3008135,'1 ',8.95000E-3,3.99100E-2,5.85000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008136,3008145,'1 ',1.05700E-2,4.62300E-2,7.04000E-3, 149.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008138,3008146,'1 ',2.10300E-2,1.20140E-1,1.80500E-2,  98.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008152,3008160,'1 ',5.38000E-3,3.75100E-2,6.13000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008152,3008160,'2 ',5.38000E-3,3.75100E-2,6.13000E-3, 221.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
3008156,3008159,'1 ',6.21000E-3,4.43400E-2,8.08400E-2, 600.00,   0.00,   0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
    1,    2,    3,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26967E-3,5.09954E-2, 100.00,6.74900E-3,2.71069E-1, 100.00,8.32875E-3,3.34518E-1, 100.00,1.03743589, -65.328455
1.000000,230.000,   0.000, 410.72,   0.00,   0.00,0,     4,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 247.76,   0.00,   0.00,0,     4,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 162.96,   0.00,   0.00,0,     4,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
     8,     7,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14983E-3,4.81452E-2, 100.00
1.000000,115.000,   0.000, 233.11,   0.00,   0.00,0,     7,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    22,    21,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67540E-3,7.73023E-2, 100.00
1.018750,115.000,   0.000, 195.84,   0.00,   0.00,-1,    22,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    25,    24,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54330E-3,6.79635E-2, 100.00
1.006250,115.000,   0.000, 199.24,   0.00,   0.00,0,    24,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    28,    27,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.95771E-4,4.99608E-2, 100.00
1.000000,115.000,   0.000, 239.48,   0.00,   0.00,0,    27,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    49,    48,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16354E-3,5.34892E-2, 100.00
1.006250,115.000,   0.000, 183.30,   0.00,   0.00,0,    48,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    59,    58,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76586E-3,6.93004E-2, 100.00
1.000000,115.000,   0.000, 145.84,   0.00,   0.00,0,    58,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    72,    71,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09462E-3,4.46368E-2, 100.00
1.000000,115.000,   0.000, 167.27,   0.00,   0.00,0,    71,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    81,    80,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61832E-3,6.52581E-2, 100.00
1.000000,115.000,   0.000, 197.46,   0.00,   0.00,0,    80,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
    93,    92,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27734E-3,5.47739E-2, 100.00
0.993750,115.000,   0.000, 166.61,   0.00,   0.00,0,    92,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   96,   97,   98,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11688E-3,5.37648E-2, 100.00,6.19768E-3,2.98346E-1, 100.00,6.21179E-3,2.99025E-1, 100.00,1.04929974, -60.052854
1.000000,230.000,   0.000, 235.52,   0.00,   0.00,0,    99,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 135.52,   0.00,   0.00,0,    99,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,    99,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   132,   131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11200E-3,6.03527E-2, 100.00
1.000000,115.000,   0.000, 243.97,   0.00,   0.00,0,   131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   182,   181,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.82200E-4,3.67530E-2, 100.00
1.012500,115.000,   0.000, 305.82,   0.00,   0.00,-1,   182,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   186,   185,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72756E-3,8.77524E-2, 100.00
1.000000,115.000,   0.000, 248.49,   0.00,   0.00,0,   185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  190,  191,  192,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.65222E-4,3.06907E-2, 100.00,3.63998E-3,1.45988E-1, 100.00,6.00828E-3,2.40974E-1, 100.00,1.04100093, -65.843144
1.000000,230.000,   0.000, 369.54,   0.00,   0.00,0,   193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 238.09,   0.00,   0.00,0,   193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 131.45,   0.00,   0.00,0,   193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  196,  197,  198,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45513E-3,5.95636E-2, 100.00,3.79220E-3,1.55228E-1, 100.00,9.67752E-3,3.96136E-1, 100.00,1.03646674, -68.532798
1.000000,230.000,   0.000, 296.83,   0.00,   0.00,0,   199,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 271.83,   0.00,   0.00,0,   199,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,   199,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   224,   223,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.64629E-4,3.79730E-2, 100.00
1.000000,115.000,   0.000, 273.23,   0.00,   0.00,0,   223,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  230,  231,  232,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66057E-3,7.05601E-2, 100.00,7.15544E-3,3.04045E-1, 100.00,1.05689E-2,4.49087E-1, 100.00,1.04011915, -66.216491
1.000000,230.000,   0.000, 372.86,   0.00,   0.00,0,   233,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 247.86,   0.00,   0.00,0,   233,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,   233,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   242,   241,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60633E-3,6.68504E-2, 100.00
1.000000,115.000,   0.000, 173.11,   0.00,   0.00,0,   241,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   285,   284,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42721E-3,6.71576E-2, 100.00
1.000000,115.000,   0.000, 224.81,   0.00,   0.00,0,   284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   301,   300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19374E-3,5.76902E-2, 100.00
1.000000,115.000,   0.000, 209.58,   0.00,   0.00,0,   300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  311,  312,  313,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33399E-3,5.19098E-2, 100.00,6.50947E-3,2.53305E-1, 100.00,1.03304E-2,4.01990E-1, 100.00,1.04520932, -63.879648
1.000000,230.000,   0.000, 243.21,   0.00,   0.00,0,   314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 218.21,   0.00,   0.00,0,   314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,   314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   318,   317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32967E-3,7.04870E-2, 100.00
1.000000,115.000,   0.000, 214.97,   0.00,   0.00,0,   317,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   321,   320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44117E-4,1.14127E-2, 100.00
1.006250,230.000,   0.000, 697.13,   0.00,   0.00,-1,   321,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  321,  322,  323,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.58815E-4,3.88950E-2, 100.00,2.98665E-3,1.21156E-1, 100.00,5.33819E-3,2.16548E-1, 100.00,1.04244280, -63.720234
1.000000,230.000,   0.000, 307.59,   0.00,   0.00,0,   324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 234.78,   0.00,   0.00,0,   324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  72.81,   0.00,   0.00,0,   324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   333,   332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99239E-3,7.70151E-2, 100.00
1.000000,115.000,   0.000, 187.54,   0.00,   0.00,0,   332,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   347,   346,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12503E-3,5.23651E-2, 100.00
1.000000,115.000,   0.000, 209.92,   0.00,   0.00,0,   346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   355,   354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.69469E-4,4.54160E-2, 100.00
1.006250,115.000,   0.000, 191.87,   0.00,   0.00,-1,   355,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   362,   361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08489E-3,5.89592E-2, 100.00
1.012500,115.000,   0.000, 173.74,   0.00,   0.00,-1,   362,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   365,   364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60704E-4,4.43289E-2, 100.00
1.000000,115.000,   0.000, 226.26,   0.00,   0.00,0,   364,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  373,  374,  375,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19644E-3,6.42720E-2, 100.00,8.19171E-3,4.40053E-1, 100.00,9.25497E-3,4.97171E-1, 100.00,1.04343768, -63.632696
1.000000,230.000,   0.000, 243.17,   0.00,   0.00,0,   376,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 193.17,   0.00,   0.00,0,   376,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,   376,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   392,   391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88522E-3,5.60197E-2, 100.00
1.000000,115.000,   0.000, 239.93,   0.00,   0.00,0,   391,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   397,   396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37416E-3,6.24800E-2, 100.00
1.006250,115.000,   0.000, 197.45,   0.00,   0.00,-1,   397,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   401,   400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60401E-3,7.01024E-2, 100.00
1.000000,115.000,   0.000, 197.59,   0.00,   0.00,0,   400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  405,  406,  407,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.76106E-3,1.06314E-1, 100.00,8.15756E-3,2.30590E-1, 100.00,3.76106E-3,1.06314E-1, 100.00,1.04682218, -63.789361
1.000000,115.000,   0.000, 132.36,   0.00,   0.00,0,   408,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  66.18,   0.00,   0.00,0,   408,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  66.18,   0.00,   0.00,0,   408,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   415,   414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10778E-4,3.91098E-2, 100.00
1.006250,115.000,   0.000, 182.27,   0.00,   0.00,0,   414,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  432,  433,  434,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54748E-3,5.81684E-2, 100.00,9.25045E-3,3.47716E-1, 100.00,9.60774E-3,3.61146E-1, 100.00,1.04761520, -63.460110
1.000000,230.000,   0.000, 308.02,   0.00,   0.00,0,   435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 233.02,   0.00,   0.00,0,   435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,   435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  445,  446,  447,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42785E-3,7.71091E-2, 100.00,6.69850E-3,3.61744E-1, 100.00,8.48567E-3,4.58258E-1, 100.00,1.04322918, -64.827862
1.000000,230.000,   0.000, 278.18,   0.00,   0.00,0,   448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 178.18,   0.00,   0.00,0,   448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,   448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   473,   472,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17529E-3,4.71236E-2, 100.00
1.000000,115.000,   0.000, 182.22,   0.00,   0.00,0,   472,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   476,   475,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51731E-3,6.15334E-2, 100.00
1.006250,115.000,   0.000, 132.59,   0.00,   0.00,-1,   476,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   485,   484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.65520E-4,5.19697E-2, 100.00
1.000000,115.000,   0.000, 226.02,   0.00,   0.00,0,   484,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   490,   489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45249E-3,5.69623E-2, 100.00
1.006250,115.000,   0.000, 255.54,   0.00,   0.00,-1,   490,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   493,   492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53595E-3,9.16430E-2, 100.00
1.000000,115.000,   0.000, 210.67,   0.00,   0.00,0,   492,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   496,   495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15842E-4,1.56090E-2, 100.00
1.006250,230.000,   0.000, 635.17,   0.00,   0.00,-1,   496,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   497,   496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57420E-3,6.05677E-2, 100.00
1.006250,115.000,   0.000, 231.14,   0.00,   0.00,-1,   497,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  500,  501,  502,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10459E-3,4.27849E-2, 100.00,3.45282E-3,1.33740E-1, 100.00,7.76569E-3,3.00794E-1, 100.00,1.04604552, -61.434104
1.000000,230.000,   0.000, 354.16,   0.00,   0.00,0,   503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 178.92,   0.00,   0.00,0,   503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 175.24,   0.00,   0.00,0,   503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   521,   520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30918E-3,8.24741E-2, 100.00
1.006250,115.000,   0.000, 169.79,   0.00,   0.00,-1,   521,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  525,  526,  527,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32657E-3,6.21428E-2, 100.00,8.32825E-3,3.90136E-1, 100.00,1.03532E-2,4.84996E-1, 100.00,1.04841220, -62.559981
1.000000,230.000,   0.000, 350.64,   0.00,   0.00,0,   528,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 200.64,   0.00,   0.00,0,   528,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0,   528,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   542,   541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32747E-3,6.94174E-2, 100.00
1.000000,115.000,   0.000, 218.07,   0.00,   0.00,0,   541,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   560,   559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62703E-3,7.80380E-2, 100.00
1.000000,115.000,   0.000, 182.02,   0.00,   0.00,0,   559,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   564,   563,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38457E-3,6.96696E-2, 100.00
1.006250,115.000,   0.000, 222.43,   0.00,   0.00,0,   563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  576,  577,  578,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04292E-3,8.46413E-2, 100.00,1.02870E-2,4.26206E-1, 100.00,1.28882E-2,5.33980E-1, 100.00,1.04674194, -62.584559
1.000000,230.000,   0.000, 320.61,   0.00,   0.00,0,   579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 242.81,   0.00,   0.00,0,   579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  77.80,   0.00,   0.00,0,   579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  591,  592,  593,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10107E-3,6.07893E-2, 100.00,9.32183E-3,2.69705E-1, 100.00,1.35658E-2,3.92492E-1, 100.00,1.03954452, -61.469638
1.000000,230.000,   0.000, 310.58,   0.00,   0.00,0,   594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 185.58,   0.00,   0.00,0,   594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,   594,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  609,  610,  611,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52310E-3,5.86905E-2, 100.00,9.41925E-3,3.62956E-1, 100.00,1.21426E-2,4.67896E-1, 100.00,1.04302547, -65.113026
1.000000,230.000,   0.000, 233.53,   0.00,   0.00,0,   612,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 208.53,   0.00,   0.00,0,   612,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,   612,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   623,   622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48160E-3,5.70220E-2, 100.00
1.006250,115.000,   0.000, 238.18,   0.00,   0.00,-1,   623,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   656,   655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39892E-3,7.43345E-2, 100.00
1.000000,115.000,   0.000, 161.41,   0.00,   0.00,0,   655,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   660,   659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76427E-3,6.94410E-2, 100.00
1.000000,115.000,   0.000, 168.53,   0.00,   0.00,0,   659,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  666,  667,  668,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07760E-2,2.19658E-1, 100.00,2.24510E-2,4.57640E-1, 100.00,1.07760E-2,2.19658E-1, 100.00,1.04292884, -62.796016
1.000000,115.000,   0.000, 132.17,   0.00,   0.00,0,   669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  66.09,   0.00,   0.00,0,   669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  66.09,   0.00,   0.00,0,   669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   674,   673,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11356E-3,8.54487E-2, 100.00
1.000000,115.000,   0.000, 216.58,   0.00,   0.00,0,   673,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   698,   697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37041E-3,6.41745E-2, 100.00
1.000000,115.000,   0.000, 111.86,   0.00,   0.00,0,   697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   710,   709,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.56433E-4,2.98182E-2, 100.00
1.000000,115.000,   0.000, 116.69,   0.00,   0.00,0,   709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  715,  716,  717,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10941E-3,5.80932E-2, 100.00,4.02824E-3,2.10936E-1, 100.00,7.75380E-3,4.06021E-1, 100.00,1.05207702, -62.950516
1.000000,230.000,   0.000, 254.98,   0.00,   0.00,0,   718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 154.89,   0.00,   0.00,0,   718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.09,   0.00,   0.00,0,   718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   738,   737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85296E-4,2.43332E-2, 100.00
1.000000,115.000,   0.000, 219.19,   0.00,   0.00,0,   737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  750,  751,  752,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55669E-3,7.07158E-2, 100.00,1.17207E-2,5.32434E-1, 100.00,8.74450E-3,3.97236E-1, 100.00,1.04472136, -65.884660
1.000000,230.000,   0.000, 317.70,   0.00,   0.00,0,   753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 242.70,   0.00,   0.00,0,   753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  75.00,   0.00,   0.00,0,   753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  768,  769,  770,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17011E-3,7.47874E-2, 100.00,1.19225E-2,4.10879E-1, 100.00,1.16886E-2,4.02818E-1, 100.00,1.04253079, -67.068401
1.000000,230.000,   0.000, 266.07,   0.00,   0.00,0,   771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 166.07,   0.00,   0.00,0,   771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,   771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  784,  785,  786,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32867E-3,5.56511E-2, 100.00,5.81027E-3,2.43362E-1, 100.00,9.09710E-3,3.81030E-1, 100.00,1.03641476, -69.121731
1.000000,230.000,   0.000, 214.58,   0.00,   0.00,0,   787,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 189.58,   0.00,   0.00,0,   787,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,   787,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  796,  797,  798,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55062E-3,6.08807E-2, 100.00,8.18060E-3,3.21187E-1, 100.00,8.47560E-3,3.32770E-1, 100.00,1.04216160, -66.638802
1.000000,230.000,   0.000, 331.96,   0.00,   0.00,0,   799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 202.04,   0.00,   0.00,0,   799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 129.93,   0.00,   0.00,0,   799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   814,   813,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64235E-3,6.19491E-2, 100.00
1.006250,115.000,   0.000, 166.70,   0.00,   0.00,-1,   814,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  827,  828,  829,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03093E-4,1.38202E-2, 100.00,1.06763E-3,7.26513E-2, 100.00,1.47729E-3,1.00528E-1, 100.00,1.03858197, -67.357772
1.000000,500.000,   0.000, 876.89,   0.00,   0.00,0,   830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 801.89,   0.00,   0.00,0,   830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,   830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   837,   836,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56518E-3,7.00322E-2, 100.00
1.000000,115.000,   0.000, 168.44,   0.00,   0.00,0,   836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   840,   839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02004E-3,5.19358E-2, 100.00
1.006250,115.000,   0.000, 187.01,   0.00,   0.00,-1,   840,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   844,   843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74560E-4,1.26550E-2, 100.00
1.000000,230.000,   0.000, 610.21,   0.00,   0.00,0,   843,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   843,   845,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95681E-4,1.92891E-2, 100.00
1.050000,500.000,   0.000, 800.93,   0.00,   0.00,0,   845,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   849,   848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.32203E-4,1.48019E-2, 100.00
1.012500,230.000,   0.000, 930.77,   0.00,   0.00,-1,   849,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   848,   850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54734E-4,1.21975E-2, 100.00
1.000000,500.000,   0.000, 856.05,   0.00,   0.00,0,   850,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   848,   851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65455E-4,9.41333E-3, 100.00
1.000000,500.000,   0.000, 855.84,   0.00,   0.00,0,   851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   848,   852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15158E-4,1.87777E-2, 100.00
1.000000,500.000,   0.000, 855.81,   0.00,   0.00,0,   852,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   848,   853,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48052E-4,1.23877E-2, 100.00
1.000000,500.000,   0.000, 855.57,   0.00,   0.00,0,   853,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   858,   859,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35803E-2,2.95547E-1, 100.00
1.000000,115.000,   0.000,  37.50,   0.00,   0.00,0,   859,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  862,  863,  864,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62949E-3,5.80881E-2, 100.00,5.08291E-3,1.81196E-1, 100.00,1.07535E-2,3.83342E-1, 100.00,1.04844946, -59.906703
1.000000,230.000,   0.000, 216.88,   0.00,   0.00,0,   865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 166.88,   0.00,   0.00,0,   865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  50.00,   0.00,   0.00,0,   865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   868,   869,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02010E-2,2.49383E-1, 100.00
1.031250,115.000,   0.000,  56.59,   0.00,   0.00,0,   869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   868,   870,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.72473E-3,2.35489E-1, 100.00
1.025000,115.000,   0.000,  48.72,   0.00,   0.00,0,   870,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   874,   873,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91811E-4,1.84572E-2, 100.00
1.012500,230.000,   0.000, 747.91,   0.00,   0.00,0,   873,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   875,   874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.58359E-4,3.51557E-2, 100.00
1.000000,115.000,   0.000, 259.21,   0.00,   0.00,0,   874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   879,   878,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27730E-4,1.24188E-2, 100.00
1.006250,230.000,   0.000, 631.33,   0.00,   0.00,-1,   879,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   878,   881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38339E-4,1.47677E-2, 100.00
1.018750,500.000,   0.000, 725.77,   0.00,   0.00,0,   881,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   878,   882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.89326E-4,1.83389E-2, 100.00
1.018750,500.000,   0.000, 724.92,   0.00,   0.00,0,   882,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   880,   879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31627E-3,6.06549E-2, 100.00
1.000000,115.000,   0.000, 138.61,   0.00,   0.00,0,   879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   890,   889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44520E-3,6.37273E-2, 100.00
1.006250,115.000,   0.000, 123.61,   0.00,   0.00,-1,   890,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   890,   891,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.54986E-3,2.31969E-1, 100.00
1.037500,115.000,   0.000,  45.07,   0.00,   0.00,0,   891,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
   895,   894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45075E-4,1.85877E-2, 100.00
1.000000,230.000,   0.000, 418.30,   0.00,   0.00,0,   894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   896,   895,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77252E-3,8.29296E-2, 100.00
1.000000,115.000,   0.000, 181.81,   0.00,   0.00,0,   895,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   900,   899,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17909E-4,1.58878E-2, 100.00
1.000000,230.000,   0.000, 451.20,   0.00,   0.00,0,   899,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   904,   903,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22208E-3,5.80088E-2, 100.00
1.000000,115.000,   0.000, 202.17,   0.00,   0.00,0,   903,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   903,   906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42803E-3,1.04072E-1, 100.00
1.025000,230.000,   0.000,  93.64,   0.00,   0.00,0,   906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   904,   905,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.62570E-3,2.62104E-1, 100.00
1.000000,115.000,   0.000,  44.72,   0.00,   0.00,0,   905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   911,   912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21215E-2,2.91058E-1, 100.00
1.000000,115.000,   0.000,  44.41,   0.00,   0.00,0,   912,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  914,  915,  916,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22728E-2,2.88412E-1, 100.00,2.64107E-2,6.20654E-1, 100.00,1.22728E-2,2.88412E-1, 100.00,1.04203935, -62.785381
1.000000,115.000,   0.000,  94.83,   0.00,   0.00,0,   917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  47.42,   0.00,   0.00,0,   917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  47.42,   0.00,   0.00,0,   917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   914,   918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.38503E-3,2.29219E-1, 100.00
1.000000,115.000,   0.000,  36.96,   0.00,   0.00,0,   918,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   914,   919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86354E-2,4.36311E-1, 100.00
1.000000,115.000,   0.000,  23.60,   0.00,   0.00,0,   919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   914,   920,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65245E-2,3.41296E-1, 100.00
1.000000,115.000,   0.000,  23.57,   0.00,   0.00,0,   920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
   923,   924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.96191E-3,1.94677E-1, 100.00
1.000000,115.000,   0.000,  37.45,   0.00,   0.00,0,   924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   928,   927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39492E-3,6.46154E-2, 100.00
1.006250,115.000,   0.000, 135.19,   0.00,   0.00,-1,   928,1.100000,0.900000,1.080000,1.030000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   927,   929,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53729E-3,1.10146E-1, 100.00
1.037500,230.000,   0.000, 112.61,   0.00,   0.00,0,   929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   927,   930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64662E-3,7.53675E-2, 100.00
1.037500,230.000,   0.000, 137.13,   0.00,   0.00,0,   930,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   928,   931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92363E-3,9.20277E-2, 100.00
1.050000,115.000,   0.000,  56.92,   0.00,   0.00,0,   931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   928,   932,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.86608E-3,3.23455E-1, 100.00
1.056250,115.000,   0.000,  49.83,   0.00,   0.00,0,   932,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  935,  936,  937,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51362E-3,6.84400E-2, 100.00,7.25698E-3,3.28132E-1, 100.00,9.87379E-3,4.46453E-1, 100.00,1.04292940, -62.945413
1.000000,230.000,   0.000, 337.98,   0.00,   0.00,0,   938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 212.98,   0.00,   0.00,0,   938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,   938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  936,  939,  940,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01130E-2,2.91659E-1, 100.00,1.87100E-2,5.39599E-1, 100.00,1.01130E-2,2.91659E-1, 100.00,1.04374313, -62.675736
1.000000,115.000,   0.000, 112.32,   0.00,   0.00,0,   941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  56.16,   0.00,   0.00,0,   941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  56.16,   0.00,   0.00,0,   941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   947,   946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55731E-3,8.35236E-2, 100.00
1.000000,115.000,   0.000, 180.75,   0.00,   0.00,0,   946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  952,  953,  954,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39395E-3,7.37670E-2, 100.00,5.18192E-3,2.74224E-1, 100.00,1.19638E-2,6.33118E-1, 100.00,1.05239774, -64.028147
1.000000,230.000,   0.000, 262.98,   0.00,   0.00,0,   955,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 162.98,   0.00,   0.00,0,   955,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 100.00,   0.00,   0.00,0,   955,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  953,  956,  957,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.75202E-3,1.97076E-1, 100.00,1.73040E-2,3.95494E-1, 100.00,8.75202E-3,1.97076E-1, 100.00,1.04988933, -63.312603
1.000000,115.000,   0.000, 131.94,   0.00,   0.00,0,   958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.97,   0.00,   0.00,0,   958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.97,   0.00,   0.00,0,   958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   962,   961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63567E-3,7.45681E-2, 100.00
1.000000,115.000,   0.000, 263.18,   0.00,   0.00,0,   961,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   967,   968,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24497E-3,9.39534E-2, 100.00
1.000000,230.000,   0.000, 111.58,   0.00,   0.00,0,   968,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   971,   970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23438E-4,1.64355E-2, 100.00
1.000000,230.000,   0.000, 590.73,   0.00,   0.00,0,   970,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
   972,   971,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44569E-3,8.50624E-2, 100.00
1.000000,115.000,   0.000, 209.22,   0.00,   0.00,0,   971,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   971,   974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.27819E-3,1.35264E-1, 100.00
1.000000,230.000,   0.000, 120.88,   0.00,   0.00,0,   974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   971,   975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64829E-3,6.68882E-2, 100.00
1.000000,230.000,   0.000, 120.31,   0.00,   0.00,0,   975,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
   972,   973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01149E-2,2.10146E-1, 100.00
1.000000,115.000,   0.000,  53.11,   0.00,   0.00,0,   973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
   980,   981,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58515E-2,3.49616E-1, 100.00
1.000000,115.000,   0.000,  41.48,   0.00,   0.00,0,   981,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
   984,   983,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55336E-4,1.15467E-2, 100.00
1.000000,230.000,   0.000, 677.86,   0.00,   0.00,0,   983,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  984,  985,  986,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12407E-3,4.77451E-2, 100.00,5.06086E-3,2.14961E-1, 100.00,8.35306E-3,3.54798E-1, 100.00,1.03480260, -63.036572
1.000000,230.000,   0.000, 383.24,   0.00,   0.00,0,   987,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 233.24,   0.00,   0.00,0,   987,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,   987,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
   991,   990,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78873E-4,1.85216E-2, 100.00
1.000000,230.000,   0.000, 833.82,   0.00,   0.00,0,   990,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  991,  992,  993,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.29281E-4,3.05014E-2, 100.00,3.98369E-3,1.30755E-1, 100.00,6.24936E-3,2.05120E-1, 100.00,1.03792400, -67.678263
1.000000,230.000,   0.000, 374.12,   0.00,   0.00,0,   994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 324.12,   0.00,   0.00,0,   994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,   994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  991,  995,  996,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74080E-3,7.74732E-2, 100.00,3.28161E-3,1.64321E-1, 100.00,1.74080E-3,7.74732E-2, 100.00,1.04251154, -65.735653
1.000000,230.000,   0.000, 333.36,   0.00,   0.00,0,   997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 166.68,   0.00,   0.00,0,   997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 166.68,   0.00,   0.00,0,   997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1001,  1000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21929E-4,2.17456E-2, 100.00
1.000000,230.000,   0.000, 411.55,   0.00,   0.00,0,  1000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1000,  1009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69206E-4,3.54246E-2, 100.00
1.000000,500.000,   0.000, 424.94,   0.00,   0.00,0,  1009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 1001, 1002, 1003,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.32922E-4,4.52657E-2, 100.00,3.09136E-3,1.49994E-1, 100.00,6.52396E-3,3.16545E-1, 100.00,1.04548062, -61.864238
1.000000,230.000,   0.000, 272.97,   0.00,   0.00,0,  1004,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 172.97,   0.00,   0.00,0,  1004,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  1004,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1001,  1008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58304E-3,8.07425E-2, 100.00
1.000000,230.000,   0.000, 175.12,   0.00,   0.00,0,  1008,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 1002, 1005, 1006,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.99804E-3,2.03036E-1, 100.00,1.51101E-2,3.83580E-1, 100.00,7.99804E-3,2.03036E-1, 100.00,1.04439390, -61.500057
1.000000,115.000,   0.000, 131.65,   0.00,   0.00,0,  1007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  65.82,   0.00,   0.00,0,  1007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  65.82,   0.00,   0.00,0,  1007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1012,  1013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72525E-2,6.69875E-1, 100.00
1.000000,115.000,   0.000,  19.08,   0.00,   0.00,0,  1013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1012,  1014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70274E-2,1.66630E0, 100.00
1.000000,115.000,   0.000,   7.91,   0.00,   0.00,0,  1014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  1018,  1017,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69189E-3,6.74230E-2, 100.00
1.000000,115.000,   0.000, 157.26,   0.00,   0.00,0,  1017,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1022,  1021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49367E-4,1.13715E-2, 100.00
1.000000,230.000,   0.000, 727.26,   0.00,   0.00,0,  1021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1021,  1023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97184E-4,1.56518E-2, 100.00
1.000000,500.000,   0.000, 798.01,   0.00,   0.00,0,  1023,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1021,  1024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.87771E-4,1.43014E-2, 100.00
1.000000,500.000,   0.000, 797.87,   0.00,   0.00,0,  1024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1021,  1025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93137E-4,1.09691E-2, 100.00
1.000000,500.000,   0.000, 797.84,   0.00,   0.00,0,  1025,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1029,  1028,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10167E-3,4.95513E-2, 100.00
1.000000,115.000,   0.000, 272.78,   0.00,   0.00,0,  1028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1029,  1030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10876E-3,2.11793E-1, 100.00
1.000000,115.000,   0.000,  54.14,   0.00,   0.00,0,  1030,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1034,  1033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55731E-3,6.62242E-2, 100.00
1.000000,115.000,   0.000, 148.90,   0.00,   0.00,0,  1033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1037, 1038, 1040,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81254E-4,1.28832E-2, 100.00,1.13887E-3,8.09491E-2, 100.00,1.43195E-3,1.01780E-1, 100.00,1.01255724, -57.289834
1.000000,500.000,   0.000, 382.10,   0.00,   0.00,0,  1041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 357.10,   0.00,   0.00,0,  1041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  1041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1039,  1038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70685E-3,7.65794E-2, 100.00
1.000000,115.000,   0.000, 206.75,   0.00,   0.00,0,  1038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1045,  1044,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06817E-4,1.59425E-2, 100.00
1.006250,230.000,   0.000, 665.62,   0.00,   0.00,-1,  1045,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1046,  1045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18150E-3,4.88997E-2, 100.00
1.000000,115.000,   0.000, 172.12,   0.00,   0.00,0,  1045,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1050,  1049,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82961E-4,3.31994E-2, 100.00
1.000000,115.000,   0.000,  77.54,   0.00,   0.00,0,  1049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1053,  1054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60784E-2,4.25551E-1, 100.00
1.031250,115.000,   0.000,  25.33,   0.00,   0.00,0,  1054,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1056,  1057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.42162E-3,2.04888E-1, 100.00
1.031250,115.000,   0.000,  56.37,   0.00,   0.00,0,  1057,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1060,  1059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70443E-3,7.39029E-2, 100.00
1.006250,115.000,   0.000, 224.14,   0.00,   0.00,0,  1059,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1063,  1064,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.13049E-3,1.79666E-1, 100.00
1.000000,115.000,   0.000,  45.06,   0.00,   0.00,0,  1064,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 1066, 1067, 1068,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84296E-2,7.71841E-1, 100.00,5.36498E-2,1.45655E0, 100.00,2.84296E-2,7.71841E-1, 100.00,1.04312237, -64.605718
1.000000,115.000,   0.000,  29.31,   0.00,   0.00,0,  1069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  14.65,   0.00,   0.00,0,  1069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  14.65,   0.00,   0.00,0,  1069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1066,  1070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58510E-1,3.54541E0, 100.00
1.018750,115.000,   0.000,   3.86,   0.00,   0.00,0,  1070,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  1066,  1071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49401E0,3.48397E1, 100.00
1.025000,115.000,   0.000,   0.36,   0.00,   0.00,0,  1071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1077,  1076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36483E-3,3.93441E-2, 100.00
1.000000,115.000,   0.000, 158.04,   0.00,   0.00,0,  1076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1081,  1080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98481E-4,1.84365E-2, 100.00
1.006250,230.000,   0.000, 559.52,   0.00,   0.00,-1,  1081,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1082,  1081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44911E-3,6.93209E-2, 100.00
1.006250,115.000,   0.000, 152.16,   0.00,   0.00,0,  1081,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1087, 1088, 1089,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.28820E-3,2.50453E-1, 100.00,1.90646E-2,5.14069E-1, 100.00,9.28820E-3,2.50453E-1, 100.00,1.04585905, -61.783233
1.000000,115.000,   0.000,  72.38,   0.00,   0.00,0,  1090,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  36.19,   0.00,   0.00,0,  1090,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  36.19,   0.00,   0.00,0,  1090,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1087, 1091, 1092,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75533E-2,4.02945E-1, 100.00,3.35509E-2,7.70176E-1, 100.00,1.75533E-2,4.02945E-1, 100.00,1.04585606, -61.765937
1.000000,115.000,   0.000,  72.26,   0.00,   0.00,0,  1093,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  36.13,   0.00,   0.00,0,  1093,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  36.13,   0.00,   0.00,0,  1093,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1097,  1096,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57889E-3,6.46479E-2, 100.00
1.006250,115.000,   0.000, 252.76,   0.00,   0.00,-1,  1097,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1108,  1109,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14223E-2,8.88717E-1, 100.00
1.000000,115.000,   0.000,  14.56,   0.00,   0.00,0,  1109,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1108,  1110,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22332E-2,2.85119E-1, 100.00
1.000000,115.000,   0.000,  31.89,   0.00,   0.00,0,  1110,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1108,  1111,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63583E-2,4.82710E-1, 100.00
1.000000,115.000,   0.000,  30.77,   0.00,   0.00,0,  1111,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  1108,  1112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.96460E-2,1.15296E0, 100.00
1.000000,115.000,   0.000,  12.62,   0.00,   0.00,0,  1112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1116,  1115,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.33719E-4,1.49351E-2, 100.00
1.006250,230.000,   0.000, 597.49,   0.00,   0.00,0,  1115,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1115,  1118,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34552E-4,1.56439E-2, 100.00
1.000000,500.000,   0.000, 652.65,   0.00,   0.00,0,  1118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1117,  1116,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18994E-3,4.75244E-2, 100.00
1.000000,115.000,   0.000, 201.49,   0.00,   0.00,0,  1116,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1125,  1126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.08855E-2,8.95832E-1, 100.00
1.000000,115.000,   0.000,  11.37,   0.00,   0.00,0,  1126,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1125,  1127,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48230E-2,6.27740E-1, 100.00
1.000000,115.000,   0.000,  27.21,   0.00,   0.00,0,  1127,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1130,  1131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.93891E-1,8.28067E0, 100.00
1.000000,115.000,   0.000,   1.80,   0.00,   0.00,0,  1131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1130,  1132,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.38181E-2,1.03097E0, 100.00
1.000000,115.000,   0.000,  11.39,   0.00,   0.00,0,  1132,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1130,  1133,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.49081E-1,1.10341E1, 100.00
1.000000,115.000,   0.000,   1.16,   0.00,   0.00,0,  1133,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1141,  1140,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71137E-4,1.46432E-2, 100.00
1.000000,230.000,   0.000, 602.92,   0.00,   0.00,0,  1140,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1140,  1143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92969E-4,2.76069E-2, 100.00
1.000000,500.000,   0.000, 429.98,   0.00,   0.00,0,  1143,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1142,  1141,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.87246E-3,6.75214E-2, 100.00
1.000000,115.000,   0.000, 234.17,   0.00,   0.00,0,  1141,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1151,  1150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37688E-3,5.76807E-2, 100.00
1.000000,115.000,   0.000, 258.72,   0.00,   0.00,0,  1150,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1155,  1154,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.89323E-4,2.27550E-2, 100.00
1.000000,230.000,   0.000, 796.35,   0.00,   0.00,0,  1154,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1154,  1157,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70258E-4,1.31427E-2, 100.00
1.043750,500.000,   0.000, 802.70,   0.00,   0.00,0,  1157,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1154,  1158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46011E-4,1.17936E-2, 100.00
1.043750,500.000,   0.000, 802.67,   0.00,   0.00,0,  1158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1154,  1159,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17693E-4,1.05960E-2, 100.00
1.043750,500.000,   0.000, 802.65,   0.00,   0.00,0,  1159,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1156,  1155,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07618E-3,5.37724E-2, 100.00
1.000000,115.000,   0.000, 289.31,   0.00,   0.00,0,  1155,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1163,  1162,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20549E-4,1.38444E-2, 100.00
1.000000,230.000,   0.000, 494.75,   0.00,   0.00,0,  1162,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1162,  1164,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43179E-4,3.27619E-2, 100.00
1.018750,500.000,   0.000, 533.24,   0.00,   0.00,0,  1164,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1167,  1168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.67572E-4,4.36046E-2, 100.00
1.000000,230.000,   0.000, 208.19,   0.00,   0.00,0,  1168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1167,  1169,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63724E-3,7.17809E-2, 100.00
1.000000,230.000,   0.000, 170.75,   0.00,   0.00,0,  1169,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1175,  1174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76811E-4,1.68900E-2, 100.00
1.000000,230.000,   0.000, 567.46,   0.00,   0.00,0,  1174,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1174,  1178,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.09420E-4,4.48752E-2, 100.00
1.000000,500.000,   0.000, 380.35,   0.00,   0.00,0,  1178,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1174,  1179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52363E-4,3.62558E-2, 100.00
1.000000,500.000,   0.000, 379.47,   0.00,   0.00,0,  1179,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1176,  1175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.82201E-4,4.99052E-2, 100.00
1.000000,115.000,   0.000, 184.21,   0.00,   0.00,0,  1175,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1176,  1177,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53436E-3,1.05685E-1, 100.00
1.000000,115.000,   0.000,  51.97,   0.00,   0.00,0,  1177,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 1182, 1183, 1185,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00454E-4,7.59525E-3, 100.00,6.65991E-4,5.03551E-2, 100.00,7.53964E-4,5.70066E-2, 100.00,1.03392425, -57.092550
1.000000,500.000,   0.000, 626.82,   0.00,   0.00,0,  1186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 476.82,   0.00,   0.00,0,  1186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,  1186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1182,  1187,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.18498E-4,2.56980E-2, 100.00
1.000000,500.000,   0.000, 514.97,   0.00,   0.00,0,  1187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1184,  1183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35597E-3,6.19609E-2, 100.00
1.000000,115.000,   0.000, 176.45,   0.00,   0.00,0,  1183,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1192,  1193,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35863E-2,1.23113E0, 100.00
0.987500,115.000,   0.000,  11.12,   0.00,   0.00,0,  1193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1192,  1194,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06299E0,2.25975E1, 100.00
1.000000,115.000,   0.000,   0.52,   0.00,   0.00,0,  1194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 1199, 1200, 1201,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36052E-3,7.40492E-2, 100.00,9.53496E-3,5.18959E-1, 100.00,1.12564E-2,6.12651E-1, 100.00,1.04301269, -61.977848
1.000000,230.000,   0.000, 257.02,   0.00,   0.00,0,  1202,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 157.02,   0.00,   0.00,0,  1202,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 100.00,   0.00,   0.00,0,  1202,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1205,  1206,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09238E-2,4.65472E-1, 100.00
1.025000,115.000,   0.000,  36.50,   0.00,   0.00,0,  1206,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1210,  1209,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23138E-3,5.81176E-2, 100.00
1.000000,115.000,   0.000, 228.52,   0.00,   0.00,0,  1209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1209, 1211, 1212,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26882E-3,6.67168E-2, 100.00,2.30626E-3,1.21268E-1, 100.00,1.26882E-3,6.67168E-2, 100.00,1.03753353, -64.027386
1.000000,230.000,   0.000, 299.30,   0.00,   0.00,0,  1213,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 149.65,   0.00,   0.00,0,  1213,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 149.65,   0.00,   0.00,0,  1213,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1210,  1214,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.67711E-3,1.76061E-1, 100.00
1.000000,115.000,   0.000,  53.11,   0.00,   0.00,0,  1214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1231,  1230,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.91064E-4,4.24998E-2, 100.00
1.006250,115.000,   0.000, 141.81,   0.00,   0.00,-1,  1231,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1262, 1263, 1264,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29406E-3,6.50176E-2, 100.00,6.08030E-3,3.05494E-1, 100.00,1.02148E-2,5.13225E-1, 100.00,1.04764196, -68.822345
1.000000,230.000,   0.000, 196.14,   0.00,   0.00,0,  1265,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 171.14,   0.00,   0.00,0,  1265,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,  1265,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1280, 1281, 1282,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08399E-3,6.58900E-2, 100.00,5.45288E-3,3.31452E-1, 100.00,6.34591E-3,3.85735E-1, 100.00,1.03946667, -71.292292
1.000000,230.000,   0.000, 312.36,   0.00,   0.00,0,  1283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 162.36,   0.00,   0.00,0,  1283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,  1283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1287,  1286,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95531E-4,1.15810E-2, 100.00
1.000000,230.000,   0.000, 722.99,   0.00,   0.00,0,  1286,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1292,  1291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60640E-3,8.19272E-2, 100.00
1.000000,115.000,   0.000, 173.03,   0.00,   0.00,0,  1291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1296, 1297, 1298,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07976E-3,5.40039E-2, 100.00,5.07972E-3,2.54060E-1, 100.00,9.24797E-3,4.62534E-1, 100.00,1.04184426, -72.753160
1.000000,230.000,   0.000, 269.19,   0.00,   0.00,0,  1299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 169.19,   0.00,   0.00,0,  1299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 100.00,   0.00,   0.00,0,  1299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1305,  1304,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.85086E-4,4.18990E-2, 100.00
1.006250,115.000,   0.000, 155.18,   0.00,   0.00,0,  1304,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1312,  1311,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67405E-3,8.72638E-2, 100.00
1.000000,115.000,   0.000, 155.68,   0.00,   0.00,0,  1311,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1322,  1321,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09943E-3,6.41405E-2, 100.00
1.000000,115.000,   0.000, 172.36,   0.00,   0.00,0,  1321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1324, 1325, 1326,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.99842E-3,2.02300E-1, 100.00,1.53200E-2,3.87482E-1, 100.00,7.99842E-3,2.02300E-1, 100.00,1.03633850, -63.796542
1.000000,115.000,   0.000, 131.59,   0.00,   0.00,0,  1327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  65.79,   0.00,   0.00,0,  1327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  65.79,   0.00,   0.00,0,  1327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1339, 1340, 1341,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.94987E-3,2.01506E-1, 100.00,1.95221E-2,4.39540E-1, 100.00,8.94987E-3,2.01506E-1, 100.00,1.03346451, -63.653633
1.000000,115.000,   0.000, 133.84,   0.00,   0.00,0,  1342,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  66.92,   0.00,   0.00,0,  1342,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  66.92,   0.00,   0.00,0,  1342,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1365, 1366, 1367,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01322E-3,5.44238E-2, 100.00,5.37110E-3,2.88502E-1, 100.00,4.82893E-3,2.59380E-1, 100.00,1.04103890, -68.174506
1.000000,230.000,   0.000, 200.16,   0.00,   0.00,0,  1368,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 150.16,   0.00,   0.00,0,  1368,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,  1368,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1375,  1374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.91330E-4,4.01521E-2, 100.00
1.000000,115.000,   0.000, 142.71,   0.00,   0.00,0,  1374,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1380,  1379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77145E-4,1.19534E-2, 100.00
1.006250,230.000,   0.000, 651.46,   0.00,   0.00,-1,  1380,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1381,  1380,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15395E-3,6.70506E-2, 100.00
1.000000,115.000,   0.000, 153.56,   0.00,   0.00,0,  1380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1384, 1385, 1386,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.67662E-4,4.18892E-2, 100.00,5.17018E-3,2.23812E-1, 100.00,8.39934E-3,3.63600E-1, 100.00,1.04483216, -68.125813
1.000000,230.000,   0.000, 245.21,   0.00,   0.00,0,  1387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 145.21,   0.00,   0.00,0,  1387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  1387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1393, 1394, 1395,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64007E-3,8.99520E-2, 100.00,7.08014E-3,1.75453E-1, 100.00,3.64007E-3,8.99520E-2, 100.00,1.04435931, -66.296326
1.000000,115.000,   0.000, 131.58,   0.00,   0.00,0,  1396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.79,   0.00,   0.00,0,  1396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.79,   0.00,   0.00,0,  1396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1414,  1413,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47883E-3,7.34521E-2, 100.00
1.000000,115.000,   0.000, 129.38,   0.00,   0.00,0,  1413,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1432,  1431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.58182E-4,4.29986E-2, 100.00
1.000000,115.000,   0.000, 150.74,   0.00,   0.00,0,  1431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1435, 1436, 1437,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81867E-3,6.50261E-2, 100.00,6.80285E-3,2.43234E-1, 100.00,1.23582E-2,4.41864E-1, 100.00,1.04150645, -73.677206
1.000000,230.000,   0.000, 198.84,   0.00,   0.00,0,  1438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 173.84,   0.00,   0.00,0,  1438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  1438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1444,  1443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23159E-3,5.25668E-2, 100.00
1.050000,115.000,   0.000, 206.86,   0.00,   0.00,-1,  1444,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1447,  1446,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.97952E-4,4.88855E-2, 100.00
1.012500,115.000,   0.000, 207.22,   0.00,   0.00,0,  1446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1452,  1451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01317E-3,4.49353E-2, 100.00
1.012500,115.000,   0.000, 186.45,   0.00,   0.00,0,  1451,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1459,  1458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15760E-3,6.83567E-2, 100.00
1.000000,115.000,   0.000, 176.16,   0.00,   0.00,0,  1458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1462,  1461,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75079E-3,6.94469E-2, 100.00
1.012500,115.000,   0.000, 176.11,   0.00,   0.00,-1,  1462,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1487,  1486,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.29934E-4,3.65848E-2, 100.00
1.012500,115.000,   0.000, 217.05,   0.00,   0.00,0,  1486,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1490,  1489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51497E-3,7.52509E-2, 100.00
1.037500,115.000,   0.000, 184.17,   0.00,   0.00,-1,  1490,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1495,  1494,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58745E-3,7.11154E-2, 100.00
1.012500,115.000,   0.000, 179.92,   0.00,   0.00,-1,  1495,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1500, 1501, 1502,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.74456E-3,2.66050E-1, 100.00,1.83437E-2,5.00827E-1, 100.00,9.74456E-3,2.66050E-1, 100.00,1.04109573, -72.810606
1.000000,115.000,   0.000, 137.48,   0.00,   0.00,0,  1503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  68.74,   0.00,   0.00,0,  1503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  68.74,   0.00,   0.00,0,  1503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1506, 1507, 1508,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02160E-3,5.45615E-2, 100.00,4.26286E-3,2.27671E-1, 100.00,7.90644E-3,4.22267E-1, 100.00,1.04297885, -71.968978
1.000000,230.000,   0.000, 253.43,   0.00,   0.00,0,  1509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 153.43,   0.00,   0.00,0,  1509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  1509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1513, 1514, 1515,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11923E-3,4.37155E-2, 100.00,5.41265E-3,2.11410E-1, 100.00,6.03626E-3,2.35767E-1, 100.00,1.03763974, -72.964384
1.000000,230.000,   0.000, 395.81,   0.00,   0.00,0,  1516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 245.81,   0.00,   0.00,0,  1516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,  1516,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1518, 1519, 1520,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77614E-3,5.42786E-2, 100.00,8.94557E-3,2.73375E-1, 100.00,1.58495E-2,4.84358E-1, 100.00,1.02785921, -70.354542
1.000000,230.000,   0.000, 173.90,   0.00,   0.00,0,  1521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 123.90,   0.00,   0.00,0,  1521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  50.00,   0.00,   0.00,0,  1521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1542,  1541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42416E-3,6.33089E-2, 100.00
1.025000,115.000,   0.000, 177.03,   0.00,   0.00,0,  1541,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1547,  1546,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46132E-3,7.62806E-2, 100.00
1.000000,115.000,   0.000, 144.90,   0.00,   0.00,0,  1546,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1555, 1556, 1557,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.17693E-3,1.40035E-1, 100.00,1.01539E-2,2.77497E-1, 100.00,5.17693E-3,1.40035E-1, 100.00,1.03787256, -69.709302
1.000000,115.000,   0.000, 131.47,   0.00,   0.00,0,  1558,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  65.73,   0.00,   0.00,0,  1558,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  65.73,   0.00,   0.00,0,  1558,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1562,  1561,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71379E-3,7.85426E-2, 100.00
1.000000,115.000,   0.000, 154.36,   0.00,   0.00,0,  1561,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1562, 1563, 1564,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06499E-2,2.45041E-1, 100.00,2.04070E-2,4.69540E-1, 100.00,1.06499E-2,2.45041E-1, 100.00,1.03866327, -70.358614
1.000000,115.000,   0.000, 142.21,   0.00,   0.00,0,  1565,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  71.11,   0.00,   0.00,0,  1565,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  71.11,   0.00,   0.00,0,  1565,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1580,  1579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.59134E-4,4.19438E-2, 100.00
1.000000,115.000,   0.000, 162.62,   0.00,   0.00,0,  1579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1594,  1593,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69391E-3,7.18103E-2, 100.00
1.000000,115.000,   0.000, 186.14,   0.00,   0.00,0,  1593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1597, 1598, 1599,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65687E-3,6.58900E-2, 100.00,8.78145E-3,3.49218E-1, 100.00,9.17142E-3,3.64726E-1, 100.00,1.03428578, -72.257668
1.000000,230.000,   0.000, 252.92,   0.00,   0.00,0,  1600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 202.92,   0.00,   0.00,0,  1600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,  1600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1603, 1604, 1605,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17107E-3,6.00682E-2, 100.00,7.61336E-3,3.90516E-1, 100.00,1.03374E-2,5.30241E-1, 100.00,1.03226945, -72.888201
1.000000,230.000,   0.000, 223.86,   0.00,   0.00,0,  1606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 198.86,   0.00,   0.00,0,  1606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  25.00,   0.00,   0.00,0,  1606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1614,  1613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94997E-3,7.57220E-2, 100.00
1.000000,115.000,   0.000, 198.93,   0.00,   0.00,0,  1613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1625,  1624,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77201E-3,6.24219E-2, 100.00
1.006250,115.000,   0.000, 202.02,   0.00,   0.00,0,  1624,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1671,  1670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34567E-3,5.88826E-2, 100.00
1.006250,115.000,   0.000, 185.90,   0.00,   0.00,-1,  1671,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1679,  1678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07205E-3,4.55556E-2, 100.00
1.012500,115.000,   0.000, 223.29,   0.00,   0.00,-1,  1679,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1681, 1682, 1683,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41779E-3,7.49541E-2, 100.00,1.28743E-2,3.99119E-1, 100.00,1.75247E-2,5.43287E-1, 100.00,1.03672486, -70.221667
1.000000,230.000,   0.000, 229.96,   0.00,   0.00,0,  1684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 179.96,   0.00,   0.00,0,  1684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  50.00,   0.00,   0.00,0,  1684,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1704, 1705, 1706,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82885E-3,6.50954E-2, 100.00,6.30150E-3,2.24294E-1, 100.00,1.28501E-2,4.57383E-1, 100.00,1.03182866, -70.429963
1.000000,230.000,   0.000, 234.21,   0.00,   0.00,0,  1707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 184.21,   0.00,   0.00,0,  1707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,  1707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1723,  1722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10881E-3,5.01950E-2, 100.00
1.006250,115.000,   0.000, 171.79,   0.00,   0.00,-1,  1723,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1726,  1725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02430E-3,4.92426E-2, 100.00
1.000000,115.000,   0.000, 154.61,   0.00,   0.00,0,  1725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1741,  1740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94277E-4,1.45952E-2, 100.00
1.000000,230.000,   0.000, 873.91,   0.00,   0.00,0,  1740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1740,  1743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32958E-4,9.25335E-3, 100.00
1.025000,500.000,   0.000,1002.42,   0.00,   0.00,0,  1743,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
  1742,  1741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73040E-3,5.68594E-2, 100.00
1.000000,115.000,   0.000, 226.92,   0.00,   0.00,0,  1741,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1746, 1747, 1749,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68349E-4,1.11479E-2, 100.00,8.28859E-4,5.48862E-2, 100.00,9.88575E-4,6.54625E-2, 100.00,1.04435002, -69.902193
1.000000,500.000,   0.000,1057.06,   0.00,   0.00,0,  1750,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 907.06,   0.00,   0.00,0,  1750,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,  1750,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1746,  1751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66120E-4,2.22992E-2, 100.00
1.000000,500.000,   0.000, 893.76,   0.00,   0.00,0,  1751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1746,  1752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50356E-4,1.03038E-2, 100.00
1.000000,500.000,   0.000, 891.88,   0.00,   0.00,0,  1752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1748,  1747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32543E-3,6.51450E-2, 100.00
1.000000,115.000,   0.000, 175.21,   0.00,   0.00,0,  1747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1757,  1758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22824E-2,3.04781E-1, 100.00
1.000000,115.000,   0.000,  35.96,   0.00,   0.00,0,  1758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1760,  1761,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11865E-2,5.57936E-1, 100.00
1.000000,115.000,   0.000,  25.02,   0.00,   0.00,0,  1761,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1760,  1762,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93522E-2,4.24356E-1, 100.00
1.000000,115.000,   0.000,  24.76,   0.00,   0.00,0,  1762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 1765, 1766, 1767,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34211E-2,3.28627E-1, 100.00,2.75298E-2,6.74090E-1, 100.00,1.34211E-2,3.28627E-1, 100.00,1.03768982, -71.326229
1.000000,115.000,   0.000,  97.64,   0.00,   0.00,0,  1768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  48.82,   0.00,   0.00,0,  1768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  48.82,   0.00,   0.00,0,  1768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 1772, 1773, 1774,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82848E-2,4.30374E-1, 100.00,3.45147E-2,8.12382E-1, 100.00,1.82848E-2,4.30374E-1, 100.00,1.04061693, -70.848199
1.000000,115.000,   0.000,  69.33,   0.00,   0.00,0,  1775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  34.67,   0.00,   0.00,0,  1775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  34.67,   0.00,   0.00,0,  1775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1781,  1780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91985E-4,1.54979E-2, 100.00
1.006250,230.000,   0.000, 637.66,   0.00,   0.00,0,  1780,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1782,  1781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68444E-3,6.57955E-2, 100.00
1.000000,115.000,   0.000, 146.29,   0.00,   0.00,0,  1781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1786,  1785,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68123E-3,6.67764E-2, 100.00
1.000000,115.000,   0.000, 235.99,   0.00,   0.00,0,  1785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1785,  1787,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30380E-3,6.42300E-2, 100.00
0.993750,230.000,   0.000, 137.88,   0.00,   0.00,0,  1787,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1791,  1790,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66922E-4,1.28980E-2, 100.00
1.006250,230.000,   0.000, 958.76,   0.00,   0.00,0,  1790,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1790,  1793,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24426E-4,7.74981E-3, 100.00
1.043750,500.000,   0.000, 928.69,   0.00,   0.00,0,  1793,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1790,  1794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13105E-4,8.26501E-3, 100.00
1.043750,500.000,   0.000, 928.54,   0.00,   0.00,0,  1794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1790,  1795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.97415E-5,6.43738E-3, 100.00
1.037500,500.000,   0.000, 928.39,   0.00,   0.00,0,  1795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
  1792,  1791,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85238E-3,7.55304E-2, 100.00
1.018750,115.000,   0.000, 206.84,   0.00,   0.00,-1,  1792,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1799,  1798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01305E-4,7.45994E-3, 100.00
1.000000,230.000,   0.000,1149.92,   0.00,   0.00,0,  1798,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1799,  1798,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01305E-4,7.45994E-3, 100.00
1.000000,230.000,   0.000,1149.92,   0.00,   0.00,0,  1798,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1798,  1801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.93816E-5,4.65933E-3, 100.00
1.000000,500.000,   0.000,1614.60,   0.00,   0.00,0,  1801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1800,  1799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.52246E-4,4.91601E-2, 100.00
1.000000,115.000,   0.000, 310.73,   0.00,   0.00,0,  1799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1805,  1804,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.31978E-4,5.16968E-2, 100.00
1.000000,115.000,   0.000, 152.09,   0.00,   0.00,0,  1804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1805,  1806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08985E-2,2.34580E-1, 100.00
1.000000,115.000,   0.000,  57.43,   0.00,   0.00,0,  1806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1809,  1810,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.22576E-3,1.93375E-1, 100.00
1.006250,115.000,   0.000,  45.12,   0.00,   0.00,0,  1810,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1813,  1814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27781E-2,3.12850E-1, 100.00
1.006250,115.000,   0.000,  40.45,   0.00,   0.00,0,  1814,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 1816, 1817, 1818,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67382E-2,6.87374E-1, 100.00,5.32764E-2,1.37513E0, 100.00,2.67382E-2,6.87374E-1, 100.00,1.03954650, -70.357566
1.000000,115.000,   0.000,  37.74,   0.00,   0.00,0,  1819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  18.87,   0.00,   0.00,0,  1819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  18.87,   0.00,   0.00,0,  1819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1822,  1823,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09493E-3,5.76892E-2, 100.00
1.000000,230.000,   0.000, 157.94,   0.00,   0.00,0,  1823,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1827,  1826,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22486E-4,9.56648E-3, 100.00
1.000000,230.000,   0.000, 650.82,   0.00,   0.00,0,  1826,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1826,  1829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88513E-4,2.25623E-2, 100.00
1.000000,500.000,   0.000, 450.36,   0.00,   0.00,0,  1829,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
  1828,  1827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56599E-3,4.81685E-2, 100.00
1.000000,115.000,   0.000, 174.63,   0.00,   0.00,0,  1827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1833,  1832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12933E-4,1.34451E-2, 100.00
1.006250,230.000,   0.000, 559.63,   0.00,   0.00,-1,  1833,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 1833, 1834, 1835,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53410E-3,7.16974E-2, 100.00,7.18066E-3,3.35594E-1, 100.00,1.16852E-2,5.46117E-1, 100.00,1.04327939, -65.866490
1.000000,230.000,   0.000, 176.58,   0.00,   0.00,0,  1836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 151.58,   0.00,   0.00,0,  1836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  1836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1840,  1839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17419E-4,2.06751E-2, 100.00
1.000000,115.000,   0.000, 165.03,   0.00,   0.00,0,  1839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1843,  1844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24081E-2,2.96439E-1, 100.00
1.000000,115.000,   0.000,  48.48,   0.00,   0.00,0,  1844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1846,  1847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20213E-2,3.45115E-1, 100.00
1.012500,115.000,   0.000,  42.30,   0.00,   0.00,0,  1847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1846,  1848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.73144E-2,1.03811E0, 100.00
1.000000,115.000,   0.000,   5.69,   0.00,   0.00,0,  1848,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1852,  1851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04947E-3,5.08243E-2, 100.00
1.000000,115.000,   0.000, 180.87,   0.00,   0.00,0,  1851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1851, 1853, 1854,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26052E-3,1.32224E-1, 100.00,4.87565E-3,2.85189E-1, 100.00,2.26052E-3,1.32224E-1, 100.00,1.04351820, -70.154631
1.000000,230.000,   0.000, 170.37,   0.00,   0.00,0,  1855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  85.19,   0.00,   0.00,0,  1855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  85.19,   0.00,   0.00,0,  1855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1851,  1857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84122E-3,1.28280E-1, 100.00
1.043750,230.000,   0.000, 149.34,   0.00,   0.00,0,  1857,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1852,  1856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06856E-2,2.17571E-1, 100.00
1.031250,115.000,   0.000,  57.94,   0.00,   0.00,0,  1856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1861,  1860,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44634E-4,9.36629E-3, 100.00
1.000000,230.000,   0.000, 644.56,   0.00,   0.00,0,  1860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1860,  1865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00791E-4,3.13220E-2, 100.00
1.000000,500.000,   0.000, 386.75,   0.00,   0.00,0,  1865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1860,  1866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13531E-3,7.98700E-2, 100.00
1.000000,500.000,   0.000, 139.73,   0.00,   0.00,0,  1866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1860,  1867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.83230E-4,8.01525E-2, 100.00
1.000000,500.000,   0.000, 127.36,   0.00,   0.00,0,  1867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1862,  1861,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34543E-3,7.39381E-2, 100.00
1.000000,115.000,   0.000, 254.50,   0.00,   0.00,0,  1861,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1861,  1863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70576E-3,9.42215E-2, 100.00
1.000000,230.000,   0.000, 125.61,   0.00,   0.00,0,  1863,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1861,  1864,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40395E-3,5.91980E-2, 100.00
1.000000,230.000,   0.000, 124.17,   0.00,   0.00,0,  1864,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 1870, 1871, 1872,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27400E-4,1.95514E-2, 100.00,1.32378E-3,1.13816E-1, 100.00,1.67877E-3,1.44337E-1, 100.00,1.04620768, -65.658850
1.000000,500.000,   0.000, 813.41,   0.00,   0.00,0,  1873,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 688.41,   0.00,   0.00,0,  1873,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,  1873,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1871,  1874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71187E-3,9.35475E-2, 100.00
1.000000,230.000,   0.000, 144.78,   0.00,   0.00,0,  1874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 1881, 1882, 1883,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.41408E-3,2.06848E-1, 100.00,1.58298E-2,4.41642E-1, 100.00,7.41408E-3,2.06848E-1, 100.00,1.03938323, -70.399706
1.000000,115.000,   0.000, 108.65,   0.00,   0.00,0,  1884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.33,   0.00,   0.00,0,  1884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.33,   0.00,   0.00,0,  1884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1886,  1887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16701E-2,2.89385E-1, 100.00
0.987500,115.000,   0.000,  41.46,   0.00,   0.00,0,  1887,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  1890,  1891,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.29055E-3,2.83404E-1, 100.00
1.025000,115.000,   0.000,  33.89,   0.00,   0.00,0,  1891,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1890,  1892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51206E-2,7.48728E-1, 100.00
1.031250,115.000,   0.000,  12.16,   0.00,   0.00,0,  1892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1890,  1893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08417E-2,5.62181E-1, 100.00
1.031250,115.000,   0.000,  22.29,   0.00,   0.00,0,  1893,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1890,  1894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.95198E-2,1.61856E0, 100.00
1.031250,115.000,   0.000,  10.34,   0.00,   0.00,0,  1894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1890,  1895,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.64516E-2,1.51186E0, 100.00
1.031250,115.000,   0.000,   9.92,   0.00,   0.00,0,  1895,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1901,  1900,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77440E-4,1.86457E-2, 100.00
1.000000,230.000,   0.000, 525.36,   0.00,   0.00,0,  1900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1902,  1901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39060E-3,6.38237E-2, 100.00
1.000000,115.000,   0.000, 158.64,   0.00,   0.00,0,  1901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1909,  1910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.54737E-3,2.23636E-1, 100.00
1.000000,115.000,   0.000,  54.86,   0.00,   0.00,0,  1910,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1909,  1911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.37089E-3,2.65219E-1, 100.00
1.000000,115.000,   0.000,  46.41,   0.00,   0.00,0,  1911,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  1915,  1914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07296E-4,2.10568E-2, 100.00
1.012500,230.000,   0.000, 806.30,   0.00,   0.00,-1,  1915,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1914,  1917,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.02192E-4,1.54816E-2, 100.00
1.012500,500.000,   0.000, 836.62,   0.00,   0.00,0,  1917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1914,  1918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88688E-4,1.45694E-2, 100.00
1.000000,500.000,   0.000, 836.30,   0.00,   0.00,0,  1918,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1914,  1919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93316E-4,1.52015E-2, 100.00
1.000000,500.000,   0.000, 835.70,   0.00,   0.00,0,  1919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1916,  1915,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20021E-3,5.03370E-2, 100.00
1.006250,115.000,   0.000, 216.99,   0.00,   0.00,-1,  1916,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 1922, 1923, 1924,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38658E-3,6.50134E-2, 100.00,4.96290E-3,2.32699E-1, 100.00,9.29113E-3,4.35640E-1, 100.00,1.04370035, -65.852647
1.000000,230.000,   0.000, 248.30,   0.00,   0.00,0,  1925,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 148.30,   0.00,   0.00,0,  1925,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  1925,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  1922,  1926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48792E-3,1.06837E-1, 100.00
1.000000,230.000,   0.000,  99.98,   0.00,   0.00,0,  1926,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  1923,  1927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45631E-2,2.50624E-1, 100.00
1.012500,115.000,   0.000,  46.39,   0.00,   0.00,0,  1927,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  1949,  1948,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60315E-4,1.93460E-2, 100.00
1.018750,230.000,   0.000, 537.36,   0.00,   0.00,0,  1948,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  1950,  1949,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10640E-3,4.78316E-2, 100.00
1.000000,115.000,   0.000, 149.53,   0.00,   0.00,0,  1949,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1968,  1967,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23142E-3,4.75986E-2, 100.00
1.000000,161.000,   0.000, 105.07,   0.00,   0.00,0,  1967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1969,  1968,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84578E-3,9.71453E-2, 100.00
1.000000,115.000,   0.000,  94.50,   0.00,   0.00,0,  1968,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  1976,  1975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54501E-3,6.04177E-2, 100.00
1.000000,115.000,   0.000, 146.07,   0.00,   0.00,0,  1975,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1980,  1979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71697E-3,7.20121E-2, 100.00
1.006250,161.000,   0.000, 153.35,   0.00,   0.00,0,  1979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1981,  1980,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20080E-3,6.42244E-2, 100.00
1.006250,115.000,   0.000, 106.24,   0.00,   0.00,-1,  1981,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  2025,  2024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74042E-3,6.72168E-2, 100.00
1.000000,115.000,   0.000, 147.06,   0.00,   0.00,0,  2024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2031,  2030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.59050E-4,2.03516E-2, 100.00
1.000000,230.000,   0.000, 463.19,   0.00,   0.00,0,  2030,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2032,  2031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00536E-3,4.18358E-2, 100.00
1.000000,115.000,   0.000, 148.04,   0.00,   0.00,0,  2031,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2039,  2038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78600E-3,6.76398E-2, 100.00
1.000000,115.000,   0.000, 137.86,   0.00,   0.00,0,  2038,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2044,  2043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71491E-3,7.62930E-2, 100.00
1.000000,115.000,   0.000, 138.63,   0.00,   0.00,0,  2043,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2047,  2046,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46999E-3,6.55499E-2, 100.00
1.000000,161.000,   0.000, 136.55,   0.00,   0.00,0,  2046,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2048,  2047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80496E-3,1.07673E-1, 100.00
1.000000,115.000,   0.000,  72.57,   0.00,   0.00,0,  2047,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  2071,  2070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45786E-3,7.01891E-2, 100.00
1.000000,115.000,   0.000, 156.83,   0.00,   0.00,0,  2070,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2080,  2079,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21072E-3,4.40219E-2, 100.00
1.012500,115.000,   0.000, 146.26,   0.00,   0.00,-1,  2080,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2082, 2083, 2084,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61567E-3,6.16396E-2, 100.00,1.05293E-2,4.01703E-1, 100.00,1.19594E-2,4.56264E-1, 100.00,1.04103571, -64.512550
1.000000,230.000,   0.000, 257.38,   0.00,   0.00,0,  2085,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 157.38,   0.00,   0.00,0,  2085,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  2085,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2098,  2097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45442E-3,6.97387E-2, 100.00
1.000000,115.000,   0.000, 154.95,   0.00,   0.00,0,  2097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2113,  2112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41760E-3,6.79196E-2, 100.00
1.000000,115.000,   0.000, 153.91,   0.00,   0.00,0,  2112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2132,  2131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02434E-3,3.62441E-2, 100.00
1.000000,115.000,   0.000, 150.19,   0.00,   0.00,0,  2131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2147,  2146,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69015E-3,5.67530E-2, 100.00
1.000000,115.000,   0.000, 136.93,   0.00,   0.00,0,  2146,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2150,  2149,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.67019E-4,4.02847E-2, 100.00
1.006250,115.000,   0.000, 145.58,   0.00,   0.00,0,  2149,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2153,  2152,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99684E-3,7.57553E-2, 100.00
1.006250,115.000,   0.000, 144.07,   0.00,   0.00,-1,  2153,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2165, 2166, 2167,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.67070E-3,2.04478E-1, 100.00,1.51064E-2,4.02692E-1, 100.00,7.67070E-3,2.04478E-1, 100.00,1.03596824, -64.129981
1.000000,115.000,   0.000, 132.62,   0.00,   0.00,0,  2168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  66.31,   0.00,   0.00,0,  2168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  66.31,   0.00,   0.00,0,  2168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2184, 2185, 2186,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37763E-3,8.53219E-2, 100.00,1.30179E-2,4.67152E-1, 100.00,1.65152E-2,5.92654E-1, 100.00,1.04610528, -65.143134
1.000000,230.000,   0.000, 211.84,   0.00,   0.00,0,  2187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 111.84,   0.00,   0.00,0,  2187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  2187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2192, 2193, 2194,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55850E-4,1.48090E-2, 100.00,1.54281E-3,6.42055E-2, 100.00,1.92024E-3,7.99125E-2, 100.00,1.04449007, -65.247982
1.000000,230.000,   0.000, 133.08,   0.00,   0.00,0,  2195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 108.08,   0.00,   0.00,0,  2195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  2195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2201,  2200,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90107E-3,7.78672E-2, 100.00
1.000000,115.000,   0.000,  95.77,   0.00,   0.00,0,  2200,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2209,  2208,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.21053E-4,3.96545E-2, 100.00
1.000000,115.000,   0.000, 169.66,   0.00,   0.00,0,  2208,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2213,  2212,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12512E-3,5.01076E-2, 100.00
1.000000,115.000,   0.000, 164.49,   0.00,   0.00,0,  2212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2228,  2227,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.69496E-4,3.67711E-2, 100.00
1.000000,115.000,   0.000, 171.60,   0.00,   0.00,0,  2227,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2234,  2233,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.76597E-4,3.30861E-2, 100.00
1.006250,115.000,   0.000, 136.80,   0.00,   0.00,-1,  2234,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2267,  2266,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17038E-3,6.15523E-2, 100.00
1.000000,115.000,   0.000, 121.20,   0.00,   0.00,0,  2266,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2269, 2270, 2271,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.73622E-4,4.79774E-2, 100.00,5.63035E-3,2.77448E-1, 100.00,7.93785E-3,3.91156E-1, 100.00,1.04008574, -64.434390
1.000000,230.000,   0.000, 216.27,   0.00,   0.00,0,  2272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,  91.27,   0.00,   0.00,0,  2272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,  2272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2292,  2291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33483E-3,7.44532E-2, 100.00
1.000000,115.000,   0.000, 145.29,   0.00,   0.00,0,  2291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2315, 2316, 2317,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07013E-3,5.46090E-2, 100.00,5.72569E-3,2.92184E-1, 100.00,6.76470E-3,3.45205E-1, 100.00,1.04471548, -67.699579
1.000000,230.000,   0.000, 168.54,   0.00,   0.00,0,  2318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 143.54,   0.00,   0.00,0,  2318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  25.00,   0.00,   0.00,0,  2318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2321,  2320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.01626E-4,4.92655E-2, 100.00
1.000000,115.000,   0.000, 138.51,   0.00,   0.00,0,  2320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2326,  2325,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90414E-3,9.04575E-2, 100.00
1.006250,161.000,   0.000, 133.06,   0.00,   0.00,-1,  2326,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2327,  2326,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86690E-3,9.93204E-2, 100.00
1.000000,115.000,   0.000,  70.78,   0.00,   0.00,0,  2326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 2330, 2331, 2333,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18407E-4,1.47783E-2, 100.00,1.58844E-3,7.37247E-2, 100.00,2.11523E-3,9.81749E-2, 100.00,1.04576522, -67.181638
1.000000,230.000,   0.000, 161.38,   0.00,   0.00,0,  2334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 136.38,   0.00,   0.00,0,  2334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  2334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2332,  2331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.59288E-3,1.25594E-1, 100.00
1.000000,115.000,   0.000,  98.33,   0.00,   0.00,0,  2331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  2343,  2342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52484E-3,5.11851E-2, 100.00
1.000000,115.000,   0.000, 173.59,   0.00,   0.00,0,  2342,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2350, 2351, 2352,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83364E-3,8.22675E-2, 100.00,8.08090E-3,3.62554E-1, 100.00,1.23104E-2,5.52314E-1, 100.00,1.03892194, -65.101327
1.000000,230.000,   0.000, 182.77,   0.00,   0.00,0,  2353,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 127.29,   0.00,   0.00,0,  2353,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  55.49,   0.00,   0.00,0,  2353,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2365,  2364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81436E-3,5.81558E-2, 100.00
1.000000,115.000,   0.000, 178.30,   0.00,   0.00,0,  2364,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2373,  2372,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05088E-3,8.99015E-2, 100.00
1.000000,115.000,   0.000, 131.79,   0.00,   0.00,0,  2372,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2380, 2381, 2382,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29720E-3,6.81336E-2, 100.00,4.12294E-3,2.16551E-1, 100.00,9.21067E-3,4.83775E-1, 100.00,1.04488176, -69.302818
1.000000,230.000,   0.000, 250.51,   0.00,   0.00,0,  2383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 125.51,   0.00,   0.00,0,  2383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,  2383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2395,  2394,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10542E-3,3.85642E-2, 100.00
1.000000,115.000,   0.000, 100.26,   0.00,   0.00,0,  2394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2406,  2405,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.46187E-4,3.31330E-2, 100.00
1.000000,115.000,   0.000, 130.51,   0.00,   0.00,0,  2405,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2416,  2415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34885E-3,6.56286E-2, 100.00
1.000000,115.000,   0.000, 147.47,   0.00,   0.00,0,  2415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2423,  2422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35776E-3,6.07778E-2, 100.00
1.000000,115.000,   0.000, 147.71,   0.00,   0.00,0,  2422,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2433, 2434, 2435,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.65991E-3,1.71591E-1, 100.00,9.11981E-3,3.44247E-1, 100.00,4.65991E-3,1.71591E-1, 100.00,1.04277975, -67.211616
1.000000,230.000,   0.000, 181.59,   0.00,   0.00,0,  2436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  90.79,   0.00,   0.00,0,  2436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  90.79,   0.00,   0.00,0,  2436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2433,  2437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.63368E-3,3.42496E-1, 100.00
1.000000,230.000,   0.000,  30.48,   0.00,   0.00,0,  2437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  2433,  2438,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00956E-3,1.81470E-1, 100.00
1.000000,230.000,   0.000,  73.73,   0.00,   0.00,0,  2438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
  2433,  2439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80265E-3,2.89966E-1, 100.00
1.000000,230.000,   0.000,  69.63,   0.00,   0.00,0,  2439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 2442, 2443, 2445,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87554E-4,1.75109E-2, 100.00,1.60171E-3,7.23703E-2, 100.00,2.36389E-3,1.06808E-1, 100.00,1.03891857, -64.349593
1.000000,500.000,   0.000, 740.57,   0.00,   0.00,0,  2446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 715.57,   0.00,   0.00,0,  2446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,  2446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2444,  2443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56706E-3,6.92181E-2, 100.00
1.000000,115.000,   0.000, 159.84,   0.00,   0.00,0,  2443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2454,  2453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79098E-3,6.24918E-2, 100.00
1.006250,115.000,   0.000, 120.99,   0.00,   0.00,-1,  2454,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2458,  2457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52737E-4,1.02903E-2, 100.00
1.000000,230.000,   0.000, 652.56,   0.00,   0.00,0,  2457,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2457,  2464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.48751E-4,2.89486E-2, 100.00
1.000000,500.000,   0.000, 371.53,   0.00,   0.00,0,  2464,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2459,  2458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30351E-3,5.14946E-2, 100.00
1.000000,115.000,   0.000, 157.43,   0.00,   0.00,0,  2458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2459, 2460, 2461,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.65930E-3,2.22851E-1, 100.00,1.38553E-2,4.03127E-1, 100.00,7.65930E-3,2.22851E-1, 100.00,1.04099132, -63.565718
1.000000,115.000,   0.000, 114.51,   0.00,   0.00,0,  2462,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.26,   0.00,   0.00,0,  2462,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.26,   0.00,   0.00,0,  2462,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2459,  2463,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.76429E-3,1.84038E-1, 100.00
1.006250,115.000,   0.000,  51.06,   0.00,   0.00,0,  2463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2469,  2470,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80755E-2,5.06599E-1, 100.00
1.006250,115.000,   0.000,  37.26,   0.00,   0.00,0,  2470,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  2474,  2473,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20246E-3,4.55192E-2, 100.00
1.000000,115.000,   0.000, 165.53,   0.00,   0.00,0,  2473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2473,  2475,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.72040E-3,2.43157E-1, 100.00
1.000000,230.000,   0.000,  50.65,   0.00,   0.00,0,  2475,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2473,  2476,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29208E-1,6.19395E0, 100.00
1.000000,230.000,   0.000,   1.56,   0.00,   0.00,0,  2476,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2474,  2477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.15547E-2,9.36066E-1, 100.00
1.000000,115.000,   0.000,  17.54,   0.00,   0.00,0,  2477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
  2480,  2481,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32117E-2,3.11234E-1, 100.00
1.000000,115.000,   0.000,  41.16,   0.00,   0.00,0,  2481,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2488,  2487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00911E-3,7.78517E-2, 100.00
1.000000,115.000,   0.000, 125.75,   0.00,   0.00,0,  2487,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2488, 2489, 2490,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.29840E-3,2.36794E-1, 100.00,1.82039E-2,5.19445E-1, 100.00,8.29840E-3,2.36794E-1, 100.00,1.04078565, -66.100654
1.000000,115.000,   0.000, 100.12,   0.00,   0.00,0,  2491,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  50.06,   0.00,   0.00,0,  2491,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  50.06,   0.00,   0.00,0,  2491,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2494,  2495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53393E-3,1.23002E-1, 100.00
1.006250,230.000,   0.000, 101.96,   0.00,   0.00,0,  2495,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2494,  2496,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64345E-3,1.10087E-1, 100.00
1.006250,230.000,   0.000,  83.48,   0.00,   0.00,0,  2496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2494,  2497,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91263E-3,1.34530E-1, 100.00
1.006250,230.000,   0.000,  82.94,   0.00,   0.00,0,  2497,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2501,  2500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37108E-4,1.63413E-2, 100.00
1.000000,230.000,   0.000, 601.95,   0.00,   0.00,0,  2500,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2502,  2501,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00562E-3,4.05109E-2, 100.00
1.000000,115.000,   0.000, 158.93,   0.00,   0.00,0,  2501,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2501,  2503,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59753E-3,6.04806E-2, 100.00
1.006250,230.000,   0.000, 136.14,   0.00,   0.00,0,  2503,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2508,  2509,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58465E-2,3.63840E-1, 100.00
1.000000,115.000,   0.000,  41.77,   0.00,   0.00,0,  2509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2512,  2513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74711E-2,3.80971E-1, 100.00
1.000000,115.000,   0.000,  28.46,   0.00,   0.00,0,  2513,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  2512,  2514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.35029E-2,9.17933E-1, 100.00
1.000000,115.000,   0.000,  14.93,   0.00,   0.00,0,  2514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2512,  2515,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29838E-1,3.17202E0, 100.00
1.000000,115.000,   0.000,   5.40,   0.00,   0.00,0,  2515,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 2518, 2519, 2520,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78692E-2,3.51754E-1, 100.00,3.75356E-2,7.38883E-1, 100.00,1.78692E-2,3.51754E-1, 100.00,1.04507199, -65.126342
1.000000,115.000,   0.000,  77.97,   0.00,   0.00,0,  2521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  38.99,   0.00,   0.00,0,  2521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  38.99,   0.00,   0.00,0,  2521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2524, 2525, 2526,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.64089E-3,2.61612E-1, 100.00,2.10860E-2,5.72182E-1, 100.00,9.64089E-3,2.61612E-1, 100.00,1.03993786, -64.771553
1.000000,115.000,   0.000, 102.14,   0.00,   0.00,0,  2527,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.07,   0.00,   0.00,0,  2527,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  51.07,   0.00,   0.00,0,  2527,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2530,  2531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40941E-2,3.80702E-1, 100.00
1.000000,115.000,   0.000,  45.50,   0.00,   0.00,0,  2531,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2530,  2532,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.64087E-3,1.52543E-1, 100.00
1.000000,115.000,   0.000,  34.65,   0.00,   0.00,0,  2532,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2536,  2535,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08339E-4,7.96788E-3, 100.00
1.000000,230.000,   0.000, 554.88,   0.00,   0.00,0,  2535,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2537,  2536,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01443E-3,8.38185E-2, 100.00
1.000000,115.000,   0.000, 150.56,   0.00,   0.00,0,  2536,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2541,  2540,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74502E-4,1.45189E-2, 100.00
1.000000,230.000,   0.000, 631.68,   0.00,   0.00,0,  2540,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2540,  2545,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.08933E-4,2.62337E-2, 100.00
1.000000,500.000,   0.000, 398.27,   0.00,   0.00,0,  2545,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 2541, 2542, 2543,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59307E-3,7.74011E-2, 100.00,2.90890E-3,1.41332E-1, 100.00,1.59307E-3,7.74011E-2, 100.00,1.03939515, -68.843572
1.000000,230.000,   0.000, 354.59,   0.00,   0.00,0,  2544,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 177.29,   0.00,   0.00,0,  2544,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 177.29,   0.00,   0.00,0,  2544,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2553,  2552,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.34094E-4,2.90625E-2, 100.00
1.000000,115.000,   0.000, 174.70,   0.00,   0.00,0,  2552,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2557,  2556,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15132E-4,1.43466E-2, 100.00
1.000000,230.000,   0.000, 514.90,   0.00,   0.00,0,  2556,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2556,  2559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.62880E-4,1.82591E-2, 100.00
1.000000,500.000,   0.000, 550.52,   0.00,   0.00,0,  2559,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2558,  2557,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.34367E-4,4.34223E-2, 100.00
1.000000,115.000,   0.000,  62.02,   0.00,   0.00,0,  2557,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2564,  2565,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24057E-2,4.91738E-1, 100.00
1.000000,115.000,   0.000,  34.18,   0.00,   0.00,0,  2565,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  2564,  2566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43709E-2,9.32834E-1, 100.00
1.000000,115.000,   0.000,  16.79,   0.00,   0.00,0,  2566,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  2570,  2569,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83709E-4,1.35218E-2, 100.00
1.000000,230.000,   0.000, 633.62,   0.00,   0.00,0,  2569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2571,  2570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.88885E-4,5.45100E-2, 100.00
1.000000,115.000,   0.000, 144.52,   0.00,   0.00,0,  2570,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2574,  2575,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30046E-2,3.09705E-1, 100.00
1.000000,115.000,   0.000,  49.81,   0.00,   0.00,0,  2575,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 2579, 2580, 2581,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25759E-2,3.07705E-1, 100.00,2.43767E-2,5.96443E-1, 100.00,1.25759E-2,3.07705E-1, 100.00,1.04124424, -63.674019
1.000000,115.000,   0.000, 100.71,   0.00,   0.00,0,  2582,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.36,   0.00,   0.00,0,  2582,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.36,   0.00,   0.00,0,  2582,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2579,  2583,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14732E-2,2.67397E-1, 100.00
1.000000,115.000,   0.000,  33.56,   0.00,   0.00,0,  2583,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2587,  2586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17855E-4,1.97099E-2, 100.00
1.006250,230.000,   0.000, 454.44,   0.00,   0.00,-1,  2587,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2586,  2589,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71102E-4,1.96159E-2, 100.00
1.006250,500.000,   0.000, 432.68,   0.00,   0.00,0,  2589,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2588,  2587,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.63510E-4,4.49259E-2, 100.00
1.006250,115.000,   0.000, 149.85,   0.00,   0.00,-1,  2588,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2592, 2593, 2594,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.83338E-3,2.49866E-1, 100.00,1.65595E-2,4.68410E-1, 100.00,8.83338E-3,2.49866E-1, 100.00,1.04281040, -71.085389
1.000000,115.000,   0.000, 100.74,   0.00,   0.00,0,  2595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.37,   0.00,   0.00,0,  2595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.37,   0.00,   0.00,0,  2595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2598,  2597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60708E-4,1.05322E-2, 100.00
1.000000,230.000,   0.000, 713.77,   0.00,   0.00,0,  2597,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2599,  2598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30538E-3,5.71596E-2, 100.00
1.000000,115.000,   0.000, 170.39,   0.00,   0.00,0,  2598,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2598,  2600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19960E-3,6.02634E-2, 100.00
1.000000,230.000,   0.000, 172.02,   0.00,   0.00,0,  2600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2604,  2603,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53290E-4,1.57125E-2, 100.00
1.006250,230.000,   0.000, 752.69,   0.00,   0.00,-1,  2604,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2605,  2604,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41411E-3,5.80934E-2, 100.00
1.000000,115.000,   0.000, 173.04,   0.00,   0.00,0,  2604,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2610, 2611, 2612,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61733E-2,3.91186E-1, 100.00,2.96085E-2,7.16147E-1, 100.00,1.61733E-2,3.91186E-1, 100.00,1.04457090, -64.539874
1.000000,115.000,   0.000,  72.70,   0.00,   0.00,0,  2613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  36.35,   0.00,   0.00,0,  2613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  36.35,   0.00,   0.00,0,  2613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2610,  2614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71849E-2,3.63855E-1, 100.00
1.000000,115.000,   0.000,  35.80,   0.00,   0.00,0,  2614,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
  2610,  2615,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10377E-2,4.90475E-1, 100.00
1.000000,115.000,   0.000,  34.22,   0.00,   0.00,0,  2615,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2618,  2619,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83517E-2,4.38856E-1, 100.00
1.006250,115.000,   0.000,  32.55,   0.00,   0.00,0,  2619,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
  2618,  2620,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83614E-2,4.18659E-1, 100.00
1.006250,115.000,   0.000,  20.62,   0.00,   0.00,0,  2620,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2624,  2623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77375E-3,6.86575E-2, 100.00
1.000000,115.000,   0.000, 152.09,   0.00,   0.00,0,  2623,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2624,  2625,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.17526E-3,2.68922E-1, 100.00
0.993750,115.000,   0.000,  42.82,   0.00,   0.00,0,  2625,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2628,  2629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75677E-2,3.93806E-1, 100.00
1.000000,115.000,   0.000,  44.29,   0.00,   0.00,0,  2629,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2628,  2630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82906E-2,5.89545E-1, 100.00
1.000000,115.000,   0.000,  24.11,   0.00,   0.00,0,  2630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 2633, 2634, 2635,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09466E-3,5.25042E-2, 100.00,5.93247E-3,2.84546E-1, 100.00,7.76759E-3,3.72565E-1, 100.00,1.04335436, -65.130104
1.000000,230.000,   0.000, 281.79,   0.00,   0.00,0,  2636,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 131.79,   0.00,   0.00,0,  2636,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,  2636,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2639,  2640,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18268E-2,2.98092E-1, 100.00
1.000000,115.000,   0.000,  38.94,   0.00,   0.00,0,  2640,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
  2639,  2641,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29861E-2,5.74227E-1, 100.00
1.000000,115.000,   0.000,  25.38,   0.00,   0.00,0,  2641,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2639,  2642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.99390E-2,1.85077E0, 100.00
1.000000,115.000,   0.000,   8.62,   0.00,   0.00,0,  2642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2648,  2647,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21843E-3,7.86718E-2, 100.00
1.000000,115.000,   0.000, 132.15,   0.00,   0.00,0,  2647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2648,  2649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00736E-2,1.74979E-1, 100.00
1.037500,115.000,   0.000,  47.83,   0.00,   0.00,0,  2649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2653,  2652,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.61429E-4,1.71261E-2, 100.00
1.000000,230.000,   0.000, 683.57,   0.00,   0.00,0,  2652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2652,  2655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83112E-4,2.88286E-2, 100.00
1.000000,500.000,   0.000, 383.92,   0.00,   0.00,0,  2655,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2654,  2653,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48681E-3,6.27291E-2, 100.00
1.000000,115.000,   0.000, 164.94,   0.00,   0.00,0,  2653,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2659,  2658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82232E-4,1.97144E-2, 100.00
1.000000,230.000,   0.000, 707.22,   0.00,   0.00,0,  2658,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2658,  2663,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.38418E-4,3.45864E-2, 100.00
1.018750,500.000,   0.000, 394.47,   0.00,   0.00,0,  2663,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
  2658,  2665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08968E-4,3.02383E-2, 100.00
1.018750,500.000,   0.000, 394.33,   0.00,   0.00,0,  2665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 2659, 2660, 2661,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51481E-3,6.14967E-2, 100.00,3.02180E-3,1.22676E-1, 100.00,1.07179E-2,4.35115E-1, 100.00,1.04143436, -74.371285
1.000000,230.000,   0.000, 272.91,   0.00,   0.00,0,  2662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 197.91,   0.00,   0.00,0,  2662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,  2662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2659,  2664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.97443E-4,3.89874E-2, 100.00
1.000000,230.000,   0.000, 134.12,   0.00,   0.00,0,  2664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 2668, 2669, 2670,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54980E-2,4.02231E-1, 100.00,3.13475E-2,8.13588E-1, 100.00,1.54980E-2,4.02231E-1, 100.00,1.04184083, -65.863327
1.000000,115.000,   0.000,  77.86,   0.00,   0.00,0,  2671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  38.93,   0.00,   0.00,0,  2671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  38.93,   0.00,   0.00,0,  2671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2677, 2678, 2679,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33240E-3,5.33827E-2, 100.00,7.02897E-3,2.81616E-1, 100.00,8.86894E-3,3.55335E-1, 100.00,1.03969884, -71.539874
1.000000,230.000,   0.000, 336.25,   0.00,   0.00,0,  2680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 236.25,   0.00,   0.00,0,  2680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 100.00,   0.00,   0.00,0,  2680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2689,  2688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27924E-3,6.71247E-2, 100.00
1.025000,115.000,   0.000, 175.47,   0.00,   0.00,0,  2688,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2696, 2697, 2698,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.55548E-4,3.90625E-2, 100.00,1.76113E-3,8.04098E-2, 100.00,4.37394E-3,1.99705E-1, 100.00,1.02839613, -72.125891
1.000000,230.000,   0.000, 356.61,   0.00,   0.00,0,  2699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 189.14,   0.00,   0.00,0,  2699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 167.47,   0.00,   0.00,0,  2699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2704,  2703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06823E-3,5.13663E-2, 100.00
1.000000,115.000,   0.000, 165.32,   0.00,   0.00,0,  2703,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2716,  2715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50749E-3,6.72614E-2, 100.00
1.000000,115.000,   0.000, 160.10,   0.00,   0.00,0,  2715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2720,  2719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24248E-3,5.16230E-2, 100.00
1.000000,115.000,   0.000, 141.46,   0.00,   0.00,0,  2719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2733,  2732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03889E-3,4.96376E-2, 100.00
1.000000,115.000,   0.000, 247.70,   0.00,   0.00,0,  2732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2739,  2738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66255E-3,5.53563E-2, 100.00
1.000000,161.000,   0.000, 130.61,   0.00,   0.00,0,  2738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2740,  2739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99947E-3,7.47076E-2, 100.00
1.000000,115.000,   0.000, 100.13,   0.00,   0.00,0,  2739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  2759,  2758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09136E-3,5.67643E-2, 100.00
1.000000,161.000,   0.000,  71.41,   0.00,   0.00,0,  2758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2760,  2759,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49477E-3,1.15647E-1, 100.00
1.000000,115.000,   0.000, 136.80,   0.00,   0.00,0,  2759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  2769,  2768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24622E-3,6.98725E-2, 100.00
1.000000,161.000,   0.000, 162.46,   0.00,   0.00,0,  2768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2770,  2769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06623E-3,1.04010E-1, 100.00
1.000000,115.000,   0.000, 111.01,   0.00,   0.00,0,  2769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
  2777,  2776,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65351E-3,8.41108E-2, 100.00
1.025000,115.000,   0.000, 204.69,   0.00,   0.00,0,  2776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2783, 2784, 2785,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71027E-3,9.38272E-2, 100.00,1.20995E-2,4.18873E-1, 100.00,1.74559E-2,6.04308E-1, 100.00,1.04206373, -72.843011
1.000000,230.000,   0.000, 247.80,   0.00,   0.00,0,  2786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 172.80,   0.00,   0.00,0,  2786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  75.00,   0.00,   0.00,0,  2786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2791, 2792, 2793,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80183E-3,6.78077E-2, 100.00,7.47500E-3,2.81305E-1, 100.00,1.12658E-2,4.23965E-1, 100.00,1.03844726, -72.308297
1.000000,230.000,   0.000, 247.25,   0.00,   0.00,0,  2794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 172.25,   0.00,   0.00,0,  2794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  75.00,   0.00,   0.00,0,  2794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2801,  2800,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10976E-3,6.01704E-2, 100.00
1.012500,115.000,   0.000, 224.11,   0.00,   0.00,-1,  2801,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2805,  2804,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73913E-3,6.95210E-2, 100.00
1.000000,115.000,   0.000, 192.50,   0.00,   0.00,0,  2804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2810, 2811, 2812,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.37772E-3,1.40332E-1, 100.00,1.17418E-2,2.58360E-1, 100.00,6.37772E-3,1.40332E-1, 100.00,1.03748433, -72.526395
1.000000,115.000,   0.000, 144.41,   0.00,   0.00,0,  2813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  72.20,   0.00,   0.00,0,  2813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  72.20,   0.00,   0.00,0,  2813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2821, 2822, 2823,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.08344E-3,1.99374E-1, 100.00,1.50109E-2,3.70235E-1, 100.00,8.08344E-3,1.99374E-1, 100.00,1.02965959, -73.935983
1.000000,115.000,   0.000, 144.20,   0.00,   0.00,0,  2824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  72.10,   0.00,   0.00,0,  2824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  72.10,   0.00,   0.00,0,  2824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2830,  2829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57689E-3,6.86333E-2, 100.00
1.012500,115.000,   0.000, 186.35,   0.00,   0.00,-1,  2830,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2833,  2832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40301E-4,1.04884E-2, 100.00
1.006250,230.000,   0.000, 865.86,   0.00,   0.00,0,  2832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2834,  2833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.83487E-4,3.59174E-2, 100.00
1.006250,115.000,   0.000, 242.01,   0.00,   0.00,0,  2833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2848,  2847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.37380E-4,3.53991E-2, 100.00
1.006250,115.000,   0.000, 257.00,   0.00,   0.00,-1,  2848,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2895,  2894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47315E-3,7.28308E-2, 100.00
1.037500,115.000,   0.000, 192.50,   0.00,   0.00,-1,  2895,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2897, 2898, 2899,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39299E-3,5.75730E-2, 100.00,7.59211E-3,3.13785E-1, 100.00,1.09298E-2,4.51734E-1, 100.00,1.03235551, -75.541851
1.000000,230.000,   0.000, 258.47,   0.00,   0.00,0,  2900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 233.47,   0.00,   0.00,0,  2900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  2900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2906, 2907, 2908,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31106E-3,6.78671E-2, 100.00,5.00430E-3,2.59047E-1, 100.00,9.35181E-3,4.84095E-1, 100.00,1.03642129, -76.680345
1.000000,230.000,   0.000, 260.81,   0.00,   0.00,0,  2909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 235.81,   0.00,   0.00,0,  2909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  25.00,   0.00,   0.00,0,  2909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2915,  2914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17299E-4,1.55252E-2, 100.00
1.000000,230.000,   0.000, 903.69,   0.00,   0.00,0,  2914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  2916,  2915,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01651E-3,4.67511E-2, 100.00
1.000000,115.000,   0.000, 284.95,   0.00,   0.00,0,  2915,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2916, 2917, 2918,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20354E-3,1.86143E-1, 100.00,1.33033E-2,3.99177E-1, 100.00,6.20354E-3,1.86143E-1, 100.00,1.03886432, -73.979936
1.000000,115.000,   0.000, 131.26,   0.00,   0.00,0,  2919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.63,   0.00,   0.00,0,  2919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.63,   0.00,   0.00,0,  2919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 2934, 2935, 2937,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33088E-4,9.09031E-3, 100.00,8.28821E-4,5.66110E-2, 100.00,9.09625E-4,6.21302E-2, 100.00,1.03987044, -69.674972
1.000000,500.000,   0.000,1158.70,   0.00,   0.00,0,  2938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000,1033.70,   0.00,   0.00,0,  2938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,  2938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2936,  2935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74776E-3,8.65316E-2, 100.00
1.018750,115.000,   0.000, 205.21,   0.00,   0.00,0,  2935,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2953,  2952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30021E-3,4.70939E-2, 100.00
1.006250,115.000,   0.000, 259.55,   0.00,   0.00,-1,  2953,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  2956,  2955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75026E-3,6.41453E-2, 100.00
1.018750,115.000,   0.000, 240.81,   0.00,   0.00,-1,  2956,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 2991, 2992, 2993,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.38502E-4,5.09730E-2, 100.00,4.97898E-3,3.02675E-1, 100.00,5.44802E-3,3.31188E-1, 100.00,1.03713607, -72.982875
1.000000,230.000,   0.000, 374.89,   0.00,   0.00,0,  2994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 249.89,   0.00,   0.00,0,  2994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,  2994,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  2997,  2996,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72866E-3,7.00087E-2, 100.00
1.050000,115.000,   0.000, 232.46,   0.00,   0.00,0,  2996,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3002,  3001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.56696E-4,3.78012E-2, 100.00
1.050000,115.000,   0.000, 315.12,   0.00,   0.00,-1,  3002,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3027,  3026,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31201E-3,5.39002E-2, 100.00
1.000000,115.000,   0.000, 174.42,   0.00,   0.00,0,  3026,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3048,  3047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48738E-3,5.30999E-2, 100.00
1.006250,115.000,   0.000, 189.83,   0.00,   0.00,0,  3047,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3052, 3053, 3054,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.27847E-3,1.63222E-1, 100.00,1.37797E-2,3.58234E-1, 100.00,6.27847E-3,1.63222E-1, 100.00,1.03433306, -76.124773
1.000000,115.000,   0.000, 140.74,   0.00,   0.00,0,  3055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  70.37,   0.00,   0.00,0,  3055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  70.37,   0.00,   0.00,0,  3055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 3069, 3070, 3071,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.31263E-3,1.30991E-1, 100.00,1.15880E-2,2.40457E-1, 100.00,6.31263E-3,1.30991E-1, 100.00,1.04162228, -74.841312
1.000000,115.000,   0.000, 130.58,   0.00,   0.00,0,  3072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.29,   0.00,   0.00,0,  3072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  65.29,   0.00,   0.00,0,  3072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3077,  3076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91763E-4,1.47783E-2, 100.00
1.006250,115.000,   0.000, 324.24,   0.00,   0.00,0,  3076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3098,  3097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03205E-3,5.65537E-2, 100.00
1.006250,115.000,   0.000, 213.94,   0.00,   0.00,-1,  3098,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3117,  3116,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29709E-3,5.87527E-2, 100.00
1.000000,115.000,   0.000, 231.03,   0.00,   0.00,0,  3116,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3122,  3121,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01338E-3,8.21762E-2, 100.00
1.006250,115.000,   0.000, 188.01,   0.00,   0.00,0,  3121,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3125,  3124,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14066E-4,9.78377E-3, 100.00
1.012500,230.000,   0.000, 730.84,   0.00,   0.00,0,  3124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  3126,  3125,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00957E-3,3.79514E-2, 100.00
1.012500,115.000,   0.000, 267.94,   0.00,   0.00,-1,  3126,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3144,  3143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.46130E-4,3.93263E-2, 100.00
1.000000,115.000,   0.000, 240.45,   0.00,   0.00,0,  3143,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3149,  3148,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66422E-4,1.76217E-2, 100.00
1.006250,230.000,   0.000, 633.31,   0.00,   0.00,-1,  3149,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  3168,  3167,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53268E-3,6.50106E-2, 100.00
1.006250,115.000,   0.000, 179.69,   0.00,   0.00,-1,  3168,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3172, 3173, 3174,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66773E-3,1.10417E-1, 100.00,9.63044E-3,2.27811E-1, 100.00,4.66773E-3,1.10417E-1, 100.00,1.03969815, -72.977879
1.000000,115.000,   0.000, 130.43,   0.00,   0.00,0,  3175,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  65.21,   0.00,   0.00,0,  3175,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  65.21,   0.00,   0.00,0,  3175,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3197,  3196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03960E-3,3.98505E-2, 100.00
1.012500,115.000,   0.000, 251.70,   0.00,   0.00,0,  3196,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3201,  3200,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97229E-3,6.42272E-2, 100.00
1.012500,115.000,   0.000, 194.70,   0.00,   0.00,0,  3200,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3207, 3208, 3209,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90949E-4,1.51029E-2, 100.00,8.61248E-4,6.81194E-2, 100.00,1.29610E-3,1.02513E-1, 100.00,1.03863559, -72.860156
1.000000,500.000,   0.000, 918.43,   0.00,   0.00,0,  3210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 843.43,   0.00,   0.00,0,  3210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,  3210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 3241, 3242, 3243,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.02911E-3,7.32373E-2, 100.00,8.85286E-3,3.19529E-1, 100.00,1.36468E-2,4.92560E-1, 100.00,1.02958027, -76.502745
1.000000,230.000,   0.000, 339.90,   0.00,   0.00,0,  3244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 239.90,   0.00,   0.00,0,  3244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  3244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3251,  3250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40591E-4,1.80581E-2, 100.00
1.006250,230.000,   0.000, 777.06,   0.00,   0.00,-1,  3251,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 3251, 3252, 3253,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22128E-3,5.32098E-2, 100.00,5.59976E-3,2.43975E-1, 100.00,9.39384E-3,4.09278E-1, 100.00,1.03552612, -75.738627
1.000000,230.000,   0.000, 258.16,   0.00,   0.00,0,  3254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 233.16,   0.00,   0.00,0,  3254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,  3254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3265,  3264,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76967E-3,9.10100E-2, 100.00
1.000000,115.000,   0.000, 173.48,   0.00,   0.00,0,  3264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3273,  3272,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30854E-4,1.04812E-2, 100.00
1.000000,230.000,   0.000, 908.16,   0.00,   0.00,0,  3272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  3274,  3273,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28925E-3,5.66819E-2, 100.00
1.006250,115.000,   0.000, 259.75,   0.00,   0.00,-1,  3274,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3283,  3282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63196E-3,7.61041E-2, 100.00
1.012500,115.000,   0.000, 224.32,   0.00,   0.00,-1,  3283,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3292,  3291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12392E-3,5.98030E-2, 100.00
1.000000,115.000,   0.000, 257.56,   0.00,   0.00,0,  3291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3296,  3295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55408E-3,5.07910E-2, 100.00
1.025000,115.000,   0.000, 253.53,   0.00,   0.00,0,  3295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3299,  3298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06486E-3,4.27257E-2, 100.00
1.000000,115.000,   0.000, 285.45,   0.00,   0.00,0,  3298,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3304, 3305, 3306,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41780E-3,5.94788E-2, 100.00,8.29700E-3,3.48072E-1, 100.00,1.02024E-2,4.28008E-1, 100.00,1.03482228, -74.172237
1.000000,230.000,   0.000, 238.86,   0.00,   0.00,0,  3307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 213.86,   0.00,   0.00,0,  3307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  3307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3317,  3316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80290E-3,7.20351E-2, 100.00
1.025000,115.000,   0.000, 216.82,   0.00,   0.00,-1,  3317,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3327,  3326,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20072E-3,5.35916E-2, 100.00
1.000000,115.000,   0.000, 195.90,   0.00,   0.00,0,  3326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3331, 3332, 3333,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.79578E-4,4.34030E-2, 100.00,4.62731E-3,2.05026E-1, 100.00,6.27471E-3,2.78018E-1, 100.00,1.03773607, -75.161311
1.000000,230.000,   0.000, 336.95,   0.00,   0.00,0,  3334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 261.95,   0.00,   0.00,0,  3334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,  3334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3362,  3361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02459E-3,4.82274E-2, 100.00
1.025000,115.000,   0.000, 241.84,   0.00,   0.00,-1,  3362,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3367,  3366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17035E-3,5.31097E-2, 100.00
1.000000,115.000,   0.000, 195.30,   0.00,   0.00,0,  3366,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3372, 3373, 3374,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23399E-3,4.80333E-2, 100.00,6.02642E-3,2.34579E-1, 100.00,9.78563E-3,3.80906E-1, 100.00,1.03331276, -76.422184
1.000000,230.000,   0.000, 349.60,   0.00,   0.00,0,  3375,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 249.60,   0.00,   0.00,0,  3375,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  3375,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3385,  3384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73236E-3,5.36128E-2, 100.00
1.012500,115.000,   0.000, 244.44,   0.00,   0.00,-1,  3385,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3388,  3387,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03373E-3,5.23065E-2, 100.00
1.018750,115.000,   0.000, 223.34,   0.00,   0.00,-1,  3388,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3393,  3392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.84103E-4,4.99166E-2, 100.00
1.000000,115.000,   0.000, 221.29,   0.00,   0.00,0,  3392,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3395, 3396, 3397,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.61019E-3,1.47579E-1, 100.00,1.24885E-2,2.78818E-1, 100.00,6.61019E-3,1.47579E-1, 100.00,1.03966485, -74.797272
1.000000,115.000,   0.000, 129.97,   0.00,   0.00,0,  3398,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.98,   0.00,   0.00,0,  3398,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.98,   0.00,   0.00,0,  3398,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3403,  3402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10927E-4,3.66957E-2, 100.00
1.025000,115.000,   0.000, 321.12,   0.00,   0.00,-1,  3403,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3409,  3408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.23709E-4,3.30084E-2, 100.00
1.018750,115.000,   0.000, 260.67,   0.00,   0.00,-1,  3409,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3420, 3421, 3422,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44456E-3,6.69121E-2, 100.00,7.04194E-3,3.26183E-1, 100.00,1.12423E-2,5.20745E-1, 100.00,1.04058758, -75.514035
1.000000,230.000,   0.000, 339.27,   0.00,   0.00,0,  3423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 189.27,   0.00,   0.00,0,  3423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,  3423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3428,  3427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13381E-3,4.86866E-2, 100.00
1.000000,115.000,   0.000, 275.19,   0.00,   0.00,0,  3427,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3460,  3459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45019E-3,7.50170E-2, 100.00
1.000000,115.000,   0.000, 204.22,   0.00,   0.00,0,  3459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3470, 3471, 3472,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76971E-3,7.14528E-2, 100.00,8.41873E-3,3.39909E-1, 100.00,8.82780E-3,3.56426E-1, 100.00,1.03943319, -73.224461
1.000000,230.000,   0.000, 292.36,   0.00,   0.00,0,  3473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 217.36,   0.00,   0.00,0,  3473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,  3473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 3480, 3481, 3482,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.43871E-3,1.82545E-1, 100.00,1.78888E-2,3.86969E-1, 100.00,8.43871E-3,1.82545E-1, 100.00,1.03813935, -73.838801
1.000000,115.000,   0.000, 148.51,   0.00,   0.00,0,  3483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  74.26,   0.00,   0.00,0,  3483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  74.26,   0.00,   0.00,0,  3483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 3487, 3488, 3489,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49166E-3,5.50744E-2, 100.00,8.18534E-3,3.02216E-1, 100.00,9.11025E-3,3.36365E-1, 100.00,1.03787872, -73.752818
1.000000,230.000,   0.000, 313.11,   0.00,   0.00,0,  3490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 238.11,   0.00,   0.00,0,  3490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,  3490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3505,  3504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08027E-3,3.90665E-2, 100.00
1.031250,115.000,   0.000, 309.17,   0.00,   0.00,-1,  3505,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3511, 3512, 3513,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.61538E-3,1.98121E-1, 100.00,1.38610E-2,3.60607E-1, 100.00,7.61538E-3,1.98121E-1, 100.00,1.03651067, -74.378538
1.000000,115.000,   0.000, 129.95,   0.00,   0.00,0,  3514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.98,   0.00,   0.00,0,  3514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.98,   0.00,   0.00,0,  3514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3523,  3522,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14870E-3,5.75170E-2, 100.00
1.025000,115.000,   0.000, 244.79,   0.00,   0.00,-1,  3523,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3531,  3530,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33175E-3,5.39544E-2, 100.00
1.000000,115.000,   0.000, 241.83,   0.00,   0.00,0,  3530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3535, 3536, 3537,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.62637E-3,1.96159E-1, 100.00,1.28319E-2,3.79859E-1, 100.00,6.62637E-3,1.96159E-1, 100.00,1.03987554, -74.413330
1.000000,115.000,   0.000, 129.93,   0.00,   0.00,0,  3538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.97,   0.00,   0.00,0,  3538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.97,   0.00,   0.00,0,  3538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3547,  3546,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25159E-3,7.82197E-2, 100.00
1.012500,115.000,   0.000, 175.95,   0.00,   0.00,0,  3546,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3551,  3550,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45318E-3,6.25528E-2, 100.00
1.031250,115.000,   0.000, 195.36,   0.00,   0.00,-1,  3551,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3554,  3553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11254E-3,8.11538E-2, 100.00
1.000000,115.000,   0.000, 193.96,   0.00,   0.00,0,  3553,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3557,  3556,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71969E-4,1.50956E-2, 100.00
1.012500,230.000,   0.000, 716.61,   0.00,   0.00,-1,  3557,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  3558,  3557,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89462E-3,6.87429E-2, 100.00
1.025000,115.000,   0.000, 238.33,   0.00,   0.00,-1,  3558,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3573,  3572,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63495E-3,6.22529E-2, 100.00
1.018750,115.000,   0.000, 203.49,   0.00,   0.00,0,  3572,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3589, 3590, 3591,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.44816E-4,3.99844E-2, 100.00,4.06593E-3,1.92437E-1, 100.00,7.94518E-3,3.76038E-1, 100.00,1.03932865, -74.767557
1.000000,230.000,   0.000, 259.35,   0.00,   0.00,0,  3592,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 205.10,   0.00,   0.00,0,  3592,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  54.25,   0.00,   0.00,0,  3592,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3601,  3600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02668E-4,6.32794E-3, 100.00
1.006250,230.000,   0.000, 779.73,   0.00,   0.00,0,  3600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  3602,  3601,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38900E-3,5.97581E-2, 100.00
1.006250,115.000,   0.000, 226.37,   0.00,   0.00,-1,  3602,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3606,  3605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20824E-3,6.39343E-2, 100.00
1.006250,115.000,   0.000, 179.94,   0.00,   0.00,-1,  3606,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3614,  3613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64343E-3,6.23431E-2, 100.00
1.000000,115.000,   0.000, 205.25,   0.00,   0.00,0,  3613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3621, 3622, 3623,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.21793E-3,1.15449E-1, 100.00,8.23585E-3,2.30698E-1, 100.00,4.21793E-3,1.15449E-1, 100.00,1.03846901, -73.743321
1.000000,115.000,   0.000, 129.55,   0.00,   0.00,0,  3624,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  64.78,   0.00,   0.00,0,  3624,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  64.78,   0.00,   0.00,0,  3624,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3634,  3633,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.11702E-4,3.26512E-2, 100.00
1.006250,115.000,   0.000, 292.29,   0.00,   0.00,-1,  3634,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3641, 3642, 3643,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69006E-3,6.55527E-2, 100.00,1.21416E-2,4.70937E-1, 100.00,1.37851E-2,5.34684E-1, 100.00,1.04232298, -73.277110
1.000000,230.000,   0.000, 283.23,   0.00,   0.00,0,  3644,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 183.23,   0.00,   0.00,0,  3644,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  3644,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3647,  3646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18578E-3,5.28303E-2, 100.00
1.006250,115.000,   0.000, 193.21,   0.00,   0.00,-1,  3647,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3650, 3651, 3652,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.46752E-3,1.76934E-1, 100.00,1.32095E-2,3.61378E-1, 100.00,6.46752E-3,1.76934E-1, 100.00,1.03871920, -73.413550
1.000000,115.000,   0.000, 129.17,   0.00,   0.00,0,  3653,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.59,   0.00,   0.00,0,  3653,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.59,   0.00,   0.00,0,  3653,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3663,  3662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07087E-3,5.18109E-2, 100.00
1.000000,115.000,   0.000, 263.49,   0.00,   0.00,0,  3662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3672,  3671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78366E-3,7.34131E-2, 100.00
1.018750,115.000,   0.000, 213.63,   0.00,   0.00,-1,  3672,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3690,  3689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17753E-3,5.68359E-2, 100.00
1.012500,115.000,   0.000, 256.19,   0.00,   0.00,0,  3689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3693,  3692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67246E-3,7.18700E-2, 100.00
1.006250,115.000,   0.000, 226.85,   0.00,   0.00,-1,  3693,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3704, 3705, 3706,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10482E-3,5.27357E-2, 100.00,4.95849E-3,2.36681E-1, 100.00,7.47687E-3,3.56889E-1, 100.00,1.03256824, -76.069660
1.000000,230.000,   0.000, 289.40,   0.00,   0.00,0,  3707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 264.40,   0.00,   0.00,0,  3707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,  3707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 3714, 3715, 3716,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50030E-3,1.18023E-1, 100.00,8.80061E-3,2.31060E-1, 100.00,4.50030E-3,1.18023E-1, 100.00,1.03691375, -74.293309
1.000000,115.000,   0.000, 128.67,   0.00,   0.00,0,  3717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  64.33,   0.00,   0.00,0,  3717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  64.33,   0.00,   0.00,0,  3717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3721,  3720,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.01230E-3,8.80395E-2, 100.00
1.050000,115.000,   0.000, 212.54,   0.00,   0.00,-1,  3721,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3733,  3732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66394E-3,7.83044E-2, 100.00
1.000000,115.000,   0.000, 175.18,   0.00,   0.00,0,  3732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3754,  3753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16060E-3,4.56012E-2, 100.00
1.012500,115.000,   0.000, 209.96,   0.00,   0.00,0,  3753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3762, 3763, 3764,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67583E-3,5.72839E-2, 100.00,9.62558E-3,3.29026E-1, 100.00,1.20643E-2,4.12387E-1, 100.00,1.04071393, -73.013633
1.000000,230.000,   0.000, 278.02,   0.00,   0.00,0,  3765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 178.02,   0.00,   0.00,0,  3765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  3765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3771,  3770,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06264E-3,5.19661E-2, 100.00
1.018750,115.000,   0.000, 165.52,   0.00,   0.00,-1,  3771,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3778, 3779, 3780,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.62981E-4,4.51491E-2, 100.00,4.60091E-3,2.40708E-1, 100.00,5.87880E-3,3.07565E-1, 100.00,1.03481393, -74.071412
1.000000,230.000,   0.000, 333.40,   0.00,   0.00,0,  3781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 208.40,   0.00,   0.00,0,  3781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,  3781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 3786, 3787, 3788,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.62056E-3,1.77420E-1, 100.00,1.82506E-2,3.36574E-1, 100.00,9.62056E-3,1.77420E-1, 100.00,1.03749487, -73.917246
1.000000,115.000,   0.000, 141.47,   0.00,   0.00,0,  3789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  70.74,   0.00,   0.00,0,  3789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  70.74,   0.00,   0.00,0,  3789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3795,  3794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04241E-4,6.44782E-3, 100.00
1.012500,230.000,   0.000, 840.62,   0.00,   0.00,-1,  3795,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
  3796,  3795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42483E-3,7.81015E-2, 100.00
1.018750,115.000,   0.000, 196.81,   0.00,   0.00,0,  3795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3800,  3799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82500E-3,7.68024E-2, 100.00
1.012500,115.000,   0.000, 177.45,   0.00,   0.00,-1,  3800,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3809, 3810, 3811,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51510E-3,6.33417E-2, 100.00,7.16378E-3,2.99496E-1, 100.00,1.16103E-2,4.85392E-1, 100.00,1.03834891, -75.248350
1.000000,230.000,   0.000, 234.24,   0.00,   0.00,0,  3812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 209.24,   0.00,   0.00,0,  3812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  25.00,   0.00,   0.00,0,  3812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3818,  3817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62237E-3,6.05410E-2, 100.00
1.012500,115.000,   0.000, 169.56,   0.00,   0.00,0,  3817,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3829, 3830, 3832,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01043E-4,7.22820E-3, 100.00,5.12153E-4,3.66375E-2, 100.00,6.33274E-4,4.53020E-2, 100.00,1.03894083, -71.825136
1.000000,500.000,   0.000,1012.09,   0.00,   0.00,0,  3833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 912.09,   0.00,   0.00,0,  3833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,  3833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3831,  3830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.74743E-4,3.46431E-2, 100.00
1.012500,115.000,   0.000, 289.66,   0.00,   0.00,-1,  3831,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3852,  3851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44021E-3,5.56678E-2, 100.00
1.000000,115.000,   0.000, 210.41,   0.00,   0.00,0,  3851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3854, 3855, 3856,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.10937E-3,1.21174E-1, 100.00,1.12120E-2,2.22380E-1, 100.00,6.10937E-3,1.21174E-1, 100.00,1.04108036, -73.626199
1.000000,115.000,   0.000, 128.32,   0.00,   0.00,0,  3857,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.16,   0.00,   0.00,0,  3857,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  64.16,   0.00,   0.00,0,  3857,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
  3861,  3860,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70884E-3,6.22325E-2, 100.00
1.006250,115.000,   0.000, 200.34,   0.00,   0.00,-1,  3861,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  3875,  3874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50820E-4,2.58806E-2, 100.00
1.006250,115.000,   0.000, 212.28,   0.00,   0.00,-1,  3875,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
 3885, 3886, 3887,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
