2.30839E-4,1.84526E-2, 100.00
1.000000,161.000,   0.000, 897.78,   0.00,   0.00,0, 65659,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65659, 65662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03337E-4,1.32180E-2, 100.00
1.006250,500.000,   0.000, 703.24,   0.00,   0.00,0, 65662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65659, 65663,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42689E-4,1.82425E-2, 100.00
1.006250,500.000,   0.000, 703.21,   0.00,   0.00,0, 65663,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65659, 65664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82535E-4,1.85881E-2, 100.00
1.006250,500.000,   0.000, 702.57,   0.00,   0.00,0, 65664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65661, 65660,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34336E-3,7.79124E-2, 100.00
1.006250, 69.000,   0.000, 133.75,   0.00,   0.00,0, 65660,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65668, 65667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57440E-4,1.24152E-2, 100.00
1.000000,161.000,   0.000, 801.88,   0.00,   0.00,0, 65667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65667, 65669,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.31509E-4,3.07792E-2, 100.00
1.000000,500.000,   0.000, 480.68,   0.00,   0.00,0, 65669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65667, 65670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46555E-4,2.95355E-2, 100.00
1.031250,500.000,   0.000, 479.48,   0.00,   0.00,0, 65670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65667, 65671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87867E-4,3.77375E-2, 100.00
1.031250,500.000,   0.000, 479.14,   0.00,   0.00,0, 65671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
65674,65675,65676,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.54526E-3,1.65014E-1, 100.00,1.39171E-2,3.04365E-1, 100.00,7.54526E-3,1.65014E-1, 100.00,1.03979055,  34.975615
1.000000,161.000,   0.000, 203.00,   0.00,   0.00,0, 65677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 101.50,   0.00,   0.00,0, 65677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 101.50,   0.00,   0.00,0, 65677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65681, 65680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27708E-3,1.02362E-1, 100.00
1.000000, 69.000,   0.000, 114.98,   0.00,   0.00,0, 65680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65680, 65683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.28646E-3,2.08009E-1, 100.00
1.000000,161.000,   0.000,  62.97,   0.00,   0.00,0, 65683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 65681, 65682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37034E-2,3.48880E-1, 100.00
1.000000, 69.000,   0.000,  27.58,   0.00,   0.00,0, 65682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65687, 65686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46387E-4,9.97545E-3, 100.00
1.000000,161.000,   0.000, 866.74,   0.00,   0.00,0, 65686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65686, 65689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43156E-4,3.16117E-2, 100.00
1.018750,500.000,   0.000, 569.61,   0.00,   0.00,0, 65689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65686, 65690,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48809E-4,2.45822E-2, 100.00
1.018750,500.000,   0.000, 569.59,   0.00,   0.00,0, 65690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65686, 65691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51386E-4,2.06319E-2, 100.00
1.012500,500.000,   0.000, 569.42,   0.00,   0.00,0, 65691,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65688, 65687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30799E-3,1.39853E-1, 100.00
1.000000, 69.000,   0.000, 109.68,   0.00,   0.00,0, 65687,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65695, 65694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98693E-4,2.21760E-2, 100.00
1.006250,161.000,   0.000, 669.44,   0.00,   0.00,-1, 65695,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65694, 65697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23938E-4,1.61007E-2, 100.00
1.000000,500.000,   0.000, 667.24,   0.00,   0.00,0, 65697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65696, 65695,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.62936E-3,1.79344E-1, 100.00
1.006250, 69.000,   0.000,  70.32,   0.00,   0.00,-1, 65696,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65701, 65700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.22596E-4,1.61500E-2, 100.00
1.012500,161.000,   0.000,1038.55,   0.00,   0.00,-1, 65701,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65700, 65705,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76972E-4,1.29899E-2, 100.00
1.000000,500.000,   0.000, 806.57,   0.00,   0.00,0, 65705,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 65700, 65706,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26012E-4,1.40597E-2, 100.00
1.000000,500.000,   0.000, 806.16,   0.00,   0.00,0, 65706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65700, 65707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21656E-4,1.49120E-2, 100.00
1.000000,500.000,   0.000, 805.30,   0.00,   0.00,0, 65707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
65701,65702,65703,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.95145E-3,1.48521E-1, 100.00,2.57096E-2,6.41594E-1, 100.00,4.46132E-2,1.11334E0, 100.00,1.03511645,  15.516073
1.000000,161.000,   0.000, 229.67,   0.00,   0.00,0, 65704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 104.67,   0.00,   0.00,0, 65704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 65704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65711, 65710,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97163E-4,1.28329E-2, 100.00
1.012500,161.000,   0.000,1207.81,   0.00,   0.00,-1, 65711,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65710, 65713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87339E-4,2.08744E-2, 100.00
1.018750,500.000,   0.000, 625.70,   0.00,   0.00,0, 65713,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65710, 65714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.57984E-4,1.76323E-2, 100.00
1.018750,500.000,   0.000, 625.68,   0.00,   0.00,0, 65714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65710, 65715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87749E-4,1.91400E-2, 100.00
1.018750,500.000,   0.000, 624.16,   0.00,   0.00,0, 65715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65710, 65716,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38482E-4,9.69260E-3, 100.00
1.018750,500.000,   0.000, 624.14,   0.00,   0.00,0, 65716,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65712, 65711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33393E-3,1.45434E-1, 100.00
1.043750, 69.000,   0.000, 117.23,   0.00,   0.00,-1, 65712,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65720, 65719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52745E-3,9.19466E-2, 100.00
1.000000, 69.000,   0.000,  86.03,   0.00,   0.00,0, 65719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65724, 65723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.89958E-3,1.64209E-1, 100.00
1.000000, 69.000,   0.000,  71.58,   0.00,   0.00,0, 65723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65727, 65728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51846E-2,3.94169E-1, 100.00
1.000000, 69.000,   0.000,  35.95,   0.00,   0.00,0, 65728,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65727, 65729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97436E-2,4.04047E-1, 100.00
1.000000, 69.000,   0.000,  35.88,   0.00,   0.00,0, 65729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65727, 65730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29216E-2,3.01317E-1, 100.00
1.000000, 69.000,   0.000,  35.81,   0.00,   0.00,0, 65730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65734, 65733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.63782E-3,1.64146E-1, 100.00
1.000000, 69.000,   0.000, 105.12,   0.00,   0.00,0, 65733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65733, 65735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02201E-3,3.31121E-2, 100.00
1.000000,161.000,   0.000, 339.30,   0.00,   0.00,0, 65735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65739, 65738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38065E-3,9.33508E-2, 100.00
1.012500, 69.000,   0.000,  87.35,   0.00,   0.00,0, 65738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65738, 65744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.71037E-3,2.11850E-1, 100.00
1.012500,161.000,   0.000,  69.88,   0.00,   0.00,0, 65744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 65738, 65745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.06564E-3,2.74502E-1, 100.00
1.006250,161.000,   0.000,  45.63,   0.00,   0.00,0, 65745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
65739,65740,65741,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09916E-2,2.48351E-1, 100.00,2.17000E-2,4.90302E-1, 100.00,1.09916E-2,2.48351E-1, 100.00,1.04217532,  36.294250
1.000000, 69.000,   0.000,  93.58,   0.00,   0.00,0, 65742,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  46.79,   0.00,   0.00,0, 65742,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  46.79,   0.00,   0.00,0, 65742,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65739, 65743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17234E-2,5.30118E-1, 100.00
1.006250, 69.000,   0.000,  17.02,   0.00,   0.00,0, 65743,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65749, 65748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.31349E-4,1.56635E-2, 100.00
1.000000,161.000,   0.000, 609.42,   0.00,   0.00,0, 65748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65748, 65751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50809E-4,1.65919E-2, 100.00
1.000000,500.000,   0.000, 649.18,   0.00,   0.00,0, 65751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65748, 65752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14912E-4,1.00188E-2, 100.00
1.000000,500.000,   0.000, 648.53,   0.00,   0.00,0, 65752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65750, 65749,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82003E-3,7.99611E-2, 100.00
1.000000, 69.000,   0.000, 115.16,   0.00,   0.00,0, 65749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
65755,65756,65757,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88130E-3,1.31608E-1, 100.00,1.42949E-2,4.84716E-1, 100.00,2.50685E-2,8.50029E-1, 100.00,1.04652681,  36.948257
1.000000,161.000,   0.000, 159.33,   0.00,   0.00,0, 65758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 109.33,   0.00,   0.00,0, 65758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 65758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
65763,65764,65765,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92051E-3,9.23754E-2, 100.00,1.51488E-2,4.79154E-1, 100.00,1.56946E-2,4.96417E-1, 100.00,1.03809178,  16.677708
1.000000,161.000,   0.000, 253.10,   0.00,   0.00,0, 65766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 128.10,   0.00,   0.00,0, 65766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 65766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65763, 65767,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78833E-3,4.68637E-2, 100.00
0.987500,161.000,   0.000, 155.41,   0.00,   0.00,0, 65767,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65763, 65768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64840E-3,5.11693E-2, 100.00
0.987500,161.000,   0.000, 155.41,   0.00,   0.00,0, 65768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65772, 65771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90597E-4,1.57289E-2, 100.00
1.012500,345.000,   0.000, 831.76,   0.00,   0.00,-1, 65772,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65771, 65775,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.78255E-4,2.82043E-2, 100.00
1.000000,500.000,   0.000, 516.90,   0.00,   0.00,0, 65775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65773, 65772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29345E-4,1.99211E-2, 100.00
1.006250,161.000,   0.000, 524.18,   0.00,   0.00,-1, 65773,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
 65774, 65773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.57057E-3,1.29305E-1, 100.00
1.012500, 69.000,   0.000, 126.32,   0.00,   0.00,-1, 65774,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65779, 65778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.13596E-3,1.70598E-1, 100.00
1.000000, 69.000,   0.000, 105.06,   0.00,   0.00,0, 65778,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65778, 65780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18500E-3,7.52649E-2, 100.00
1.006250,161.000,   0.000, 125.50,   0.00,   0.00,0, 65780,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65778, 65781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60871E-3,1.21454E-1, 100.00
1.018750,161.000,   0.000, 125.39,   0.00,   0.00,0, 65781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 65778, 65782,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50910E-3,1.18985E-1, 100.00
1.000000,161.000,   0.000, 125.08,   0.00,   0.00,0, 65782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65785, 65786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13725E-3,4.10387E-2, 100.00
1.000000,161.000,   0.000, 223.60,   0.00,   0.00,0, 65786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65789, 65788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41617E-4,2.04625E-2, 100.00
1.000000,161.000,   0.000, 756.12,   0.00,   0.00,0, 65788,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
65789,65790,65791,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88710E-3,9.94901E-2, 100.00,1.69515E-2,5.84151E-1, 100.00,1.59242E-2,5.48752E-1, 100.00,1.03798471,  33.102723
1.000000,161.000,   0.000, 169.96,   0.00,   0.00,0, 65792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  69.96,   0.00,   0.00,0, 65792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 65792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65796, 65795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43269E-3,1.14893E-1, 100.00
1.000000, 69.000,   0.000,  93.46,   0.00,   0.00,0, 65795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
65799,65800,65801,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.15551E-3,1.95586E-1, 100.00,1.72696E-2,3.68926E-1, 100.00,9.15551E-3,1.95586E-1, 100.00,1.04015779,  34.410307
1.000000, 69.000,   0.000, 113.28,   0.00,   0.00,0, 65802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  56.64,   0.00,   0.00,0, 65802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  56.64,   0.00,   0.00,0, 65802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65806, 65805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38885E-4,9.81751E-3, 100.00
1.006250,161.000,   0.000, 960.28,   0.00,   0.00,0, 65805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65807, 65806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67312E-3,5.58783E-2, 100.00
1.012500, 69.000,   0.000, 117.25,   0.00,   0.00,-1, 65807,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65813, 65812,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72508E-3,1.20596E-1, 100.00
1.000000, 69.000,   0.000, 103.56,   0.00,   0.00,0, 65812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65812, 65814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12190E-2,2.91230E-1, 100.00
1.012500,161.000,   0.000,  69.17,   0.00,   0.00,0, 65814,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65812, 65815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.35254E-3,2.26474E-1, 100.00
1.006250,161.000,   0.000,  45.02,   0.00,   0.00,0, 65815,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65812, 65817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91359E-2,8.77680E-1, 100.00
1.000000,161.000,   0.000,  18.14,   0.00,   0.00,0, 65817,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65813, 65816,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59749E-2,3.18853E-1, 100.00
0.987500, 69.000,   0.000,  33.42,   0.00,   0.00,0, 65816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65821, 65820,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.29557E-3,1.79986E-1, 100.00
1.087500, 69.000,   0.000, 117.76,   0.00,   0.00,-1, 65821,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65820, 65822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36776E-3,7.69792E-2, 100.00
1.025000,161.000,   0.000, 151.15,   0.00,   0.00,0, 65822,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 65820, 65823,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.32878E-3,9.58730E-2, 100.00
1.031250,161.000,   0.000, 151.02,   0.00,   0.00,0, 65823,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65829, 65828,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77893E-3,6.00025E-2, 100.00
1.000000, 69.000,   0.000,  73.70,   0.00,   0.00,0, 65828,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65828, 65830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.70417E-3,2.51338E-1, 100.00
1.000000,161.000,   0.000,  68.57,   0.00,   0.00,0, 65830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 65828, 65831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.28369E-3,1.66244E-1, 100.00
1.000000,161.000,   0.000,  88.69,   0.00,   0.00,0, 65831,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65829, 65832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.35785E-3,1.86749E-1, 100.00
1.000000, 69.000,   0.000,  45.99,   0.00,   0.00,0, 65832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 65829, 65833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.68386E-3,1.33057E-1, 100.00
1.000000, 69.000,   0.000,  32.58,   0.00,   0.00,0, 65833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65836, 65837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24356E-3,1.52013E-1, 100.00
0.993750,161.000,   0.000, 100.57,   0.00,   0.00,0, 65837,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 65836, 65838,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48082E-3,9.28678E-2, 100.00
0.993750,161.000,   0.000,  91.41,   0.00,   0.00,0, 65838,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
65843,65844,65846,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80320E-4,1.93348E-2, 100.00,1.43243E-3,9.88007E-2, 100.00,1.60692E-3,1.10836E-1, 100.00,1.04055393,  22.360781
1.000000,500.000,   0.000, 997.71,   0.00,   0.00,0, 65847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 847.71,   0.00,   0.00,0, 65847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0, 65847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65843, 65848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10698E-4,1.67986E-2, 100.00
1.093750,500.000,   0.000,1137.15,   0.00,   0.00,0, 65848,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65843, 65849,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10541E-4,7.75721E-3, 100.00
1.062500,500.000,   0.000,1136.46,   0.00,   0.00,0, 65849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65845, 65844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73843E-3,8.53904E-2, 100.00
1.006250, 69.000,   0.000,  99.74,   0.00,   0.00,-1, 65845,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
65852,65853,65854,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.08208E-2,4.87254E-1, 100.00,6.29852E-2,9.95751E-1, 100.00,3.08208E-2,4.87254E-1, 100.00,1.03960306,  35.267516
1.000000, 69.000,   0.000,  43.80,   0.00,   0.00,0, 65855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  21.90,   0.00,   0.00,0, 65855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  21.90,   0.00,   0.00,0, 65855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65852, 65856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.46460E-2,1.45240E0, 100.00
1.000000, 69.000,   0.000,   9.05,   0.00,   0.00,0, 65856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65852, 65857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.67192E-1,8.39069E0, 100.00
1.000000, 69.000,   0.000,   0.68,   0.00,   0.00,0, 65857,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
65860,65861,65862,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.08112E-3,1.39424E-1, 100.00,3.46968E-2,7.95507E-1, 100.00,4.05931E-2,9.30693E-1, 100.00,1.04332013,  37.208297
1.000000,161.000,   0.000, 256.36,   0.00,   0.00,0, 65863,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.36,   0.00,   0.00,0, 65863,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 65863,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
65866,65867,65868,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74140E-4,1.78973E-2, 100.00,1.05010E-3,6.85562E-2, 100.00,2.11865E-3,1.38316E-1, 100.00,1.04690710,  18.297640
1.000000,500.000,   0.000,1096.88,   0.00,   0.00,0, 65869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 971.88,   0.00,   0.00,0, 65869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 125.00,   0.00,   0.00,0, 65869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65873, 65872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51208E-3,1.46101E-1, 100.00
1.000000, 69.000,   0.000,  71.97,   0.00,   0.00,0, 65872,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65873, 65874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.93469E-3,2.45047E-1, 100.00
1.000000, 69.000,   0.000,  44.41,   0.00,   0.00,0, 65874,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65873, 65875,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16394E-2,3.26455E-1, 100.00
1.000000, 69.000,   0.000,  44.37,   0.00,   0.00,0, 65875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65873, 65876,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11885E-2,3.33305E-1, 100.00
1.000000, 69.000,   0.000,  44.36,   0.00,   0.00,0, 65876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65879, 65880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58110E-2,2.15716E-1, 100.00
1.000000, 69.000,   0.000,  36.18,   0.00,   0.00,0, 65880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65882, 65883,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.19495E-3,2.51310E-1, 100.00
1.025000,161.000,   0.000,  50.42,   0.00,   0.00,0, 65883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 65882, 65884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.88386E-3,1.79346E-1, 100.00
1.025000,161.000,   0.000,  60.93,   0.00,   0.00,0, 65884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65890, 65889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59256E-3,1.66895E-1, 100.00
1.006250, 69.000,   0.000, 114.23,   0.00,   0.00,0, 65889,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
65893,65894,65896,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75713E-4,1.16661E-2, 100.00,8.09974E-4,5.37764E-2, 100.00,1.22854E-3,8.15662E-2, 100.00,1.04730562,  46.954855
1.000000,500.000,   0.000,1002.81,   0.00,   0.00,0, 65897,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 902.81,   0.00,   0.00,0, 65897,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0, 65897,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65893, 65898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.95635E-4,2.14215E-2, 100.00
1.000000,500.000,   0.000, 770.62,   0.00,   0.00,0, 65898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65895, 65894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49268E-3,9.78172E-2, 100.00
1.000000, 69.000,   0.000,  92.32,   0.00,   0.00,0, 65894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65902, 65901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16042E-3,7.13718E-2, 100.00
1.000000, 69.000,   0.000, 106.50,   0.00,   0.00,0, 65901,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
65905,65906,65907,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.17096E-3,1.71259E-1, 100.00,1.65220E-2,3.08531E-1, 100.00,9.17096E-3,1.71259E-1, 100.00,1.03424688,  18.282395
1.000000, 69.000,   0.000, 102.72,   0.00,   0.00,0, 65908,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.36,   0.00,   0.00,0, 65908,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  51.36,   0.00,   0.00,0, 65908,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65905, 65909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58077E-2,5.29651E-1, 100.00
1.012500, 69.000,   0.000,  23.62,   0.00,   0.00,0, 65909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
65912,65913,65914,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97897E-3,1.02214E-1, 100.00,2.08812E-2,7.16471E-1, 100.00,1.53398E-2,5.26337E-1, 100.00,1.03921381,  37.929931
1.000000,161.000,   0.000, 236.07,   0.00,   0.00,0, 65915,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 111.07,   0.00,   0.00,0, 65915,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 65915,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65912, 65916,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85431E-3,7.37052E-2, 100.00
0.981250,161.000,   0.000, 151.44,   0.00,   0.00,0, 65916,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
65919,65920,65921,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46426E-3,1.21387E-1, 100.00,1.63366E-2,5.72432E-1, 100.00,2.88944E-2,1.01246E0, 100.00,1.04029940,  46.529339
1.000000,161.000,   0.000, 135.58,   0.00,   0.00,0, 65922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.58,   0.00,   0.00,0, 65922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0, 65922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65926, 65925,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73835E-4,1.70522E-2, 100.00
1.006250,161.000,   0.000, 601.67,   0.00,   0.00,-1, 65926,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65925, 65930,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97010E-4,9.46740E-3, 100.00
1.000000,500.000,   0.000, 831.07,   0.00,   0.00,0, 65930,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
65926,65927,65928,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01456E-3,7.47043E-2, 100.00,9.90651E-3,3.67355E-1, 100.00,1.30046E-2,4.82240E-1, 100.00,1.04379719,  32.528789
1.000000,161.000,   0.000, 214.64,   0.00,   0.00,0, 65929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 114.64,   0.00,   0.00,0, 65929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 65929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65934, 65933,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28134E-3,8.08762E-2, 100.00
1.000000,115.000,   0.000,  73.30,   0.00,   0.00,0, 65933,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65933, 65936,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98238E-3,9.92084E-2, 100.00
1.000000,161.000,   0.000, 119.32,   0.00,   0.00,0, 65936,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65935, 65934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09921E-2,2.09987E-1, 100.00
1.000000, 69.000,   0.000,  56.74,   0.00,   0.00,0, 65934,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
 65940, 65939,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03741E-4,1.52421E-2, 100.00
1.000000,161.000,   0.000, 792.13,   0.00,   0.00,0, 65939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65939, 65941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66409E-4,1.84388E-2, 100.00
1.050000,500.000,   0.000, 734.21,   0.00,   0.00,0, 65941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65946, 65947,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46084E-2,5.44436E-1, 100.00
1.000000, 69.000,   0.000,  26.89,   0.00,   0.00,0, 65947,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65946, 65948,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98642E-2,4.18582E-1, 100.00
1.000000, 69.000,   0.000,  26.83,   0.00,   0.00,0, 65948,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
65951,65952,65953,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16508E-3,1.20857E-1, 100.00,1.21945E-2,4.65641E-1, 100.00,1.86978E-2,7.13965E-1, 100.00,1.03770016,  36.610389
1.000000,161.000,   0.000, 173.11,   0.00,   0.00,0, 65954,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  73.11,   0.00,   0.00,0, 65954,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0, 65954,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
65951,65955,65956,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26603E-3,1.30356E-1, 100.00,7.69484E-3,2.35129E-1, 100.00,4.26603E-3,1.30356E-1, 100.00,1.04096939,  36.735510
1.000000,161.000,   0.000, 177.73,   0.00,   0.00,0, 65957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  88.86,   0.00,   0.00,0, 65957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  88.86,   0.00,   0.00,0, 65957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 65951, 65958,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.27341E-3,2.59475E-1, 100.00
0.993750,161.000,   0.000,  43.10,   0.00,   0.00,0, 65958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65961, 65962,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27556E-2,5.05219E-1, 100.00
0.987500, 69.000,   0.000,  24.07,   0.00,   0.00,0, 65962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 65961, 65963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00538E-2,5.63501E-1, 100.00
0.987500, 69.000,   0.000,  24.07,   0.00,   0.00,0, 65963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65961, 65964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98783E-2,1.05254E0, 100.00
0.987500, 69.000,   0.000,   9.80,   0.00,   0.00,0, 65964,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65961, 65965,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.88675E-2,1.07690E0, 100.00
0.987500, 69.000,   0.000,   9.77,   0.00,   0.00,0, 65965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65968, 65969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.79912E-3,1.29122E-1, 100.00
0.993750,161.000,   0.000, 113.10,   0.00,   0.00,0, 65969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 65973, 65972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11779E-4,2.06685E-2, 100.00
1.000000,161.000,   0.000, 830.97,   0.00,   0.00,0, 65972,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65974, 65973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.13654E-3,1.62015E-1, 100.00
1.000000, 69.000,   0.000, 108.48,   0.00,   0.00,0, 65973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65978, 65977,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46898E-4,1.65662E-2, 100.00
1.000000,161.000,   0.000, 605.99,   0.00,   0.00,0, 65977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65977, 65979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16647E-4,2.42739E-2, 100.00
1.000000,500.000,   0.000, 658.10,   0.00,   0.00,0, 65979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65983, 65982,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.85279E-3,1.40348E-1, 100.00
1.000000, 69.000,   0.000,  79.21,   0.00,   0.00,0, 65982,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 65983, 65984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92523E-2,3.14156E-1, 100.00
1.000000, 69.000,   0.000,  48.51,   0.00,   0.00,0, 65984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65983, 65985,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12293E-2,2.18219E-1, 100.00
1.000000, 69.000,   0.000,  48.48,   0.00,   0.00,0, 65985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65983, 65986,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29389E-2,2.38597E-1, 100.00
1.000000, 69.000,   0.000,  48.23,   0.00,   0.00,0, 65986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65989, 65990,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.78512E-3,9.48969E-2, 100.00
1.000000, 69.000,   0.000,  51.94,   0.00,   0.00,0, 65990,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 65992, 65993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50076E-2,3.24406E-1, 100.00
0.987500, 69.000,   0.000,  39.04,   0.00,   0.00,0, 65993,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65996, 65997,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36080E-2,2.10550E-1, 100.00
1.000000, 69.000,   0.000,  56.57,   0.00,   0.00,0, 65997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 66000, 65999,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42654E-4,1.05396E-2, 100.00
1.006250,161.000,   0.000,1048.73,   0.00,   0.00,0, 65999,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 65999, 66002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20246E-4,1.28158E-2, 100.00
0.993750,500.000,   0.000, 928.36,   0.00,   0.00,0, 66002,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 65999, 66003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96355E-4,1.45218E-2, 100.00
0.987500,500.000,   0.000, 927.82,   0.00,   0.00,0, 66003,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 66001, 66000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.31707E-3,8.43959E-2, 100.00
1.018750, 69.000,   0.000, 135.52,   0.00,   0.00,-1, 66001,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66007,66008,66009,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25529E-3,1.10573E-1, 100.00,2.04449E-2,6.94456E-1, 100.00,1.80274E-2,6.12340E-1, 100.00,1.04069707,  26.650354
1.000000,161.000,   0.000, 157.05,   0.00,   0.00,0, 66010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  98.99,   0.00,   0.00,0, 66010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  58.06,   0.00,   0.00,0, 66010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66015, 66014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78508E-3,6.29089E-2, 100.00
1.000000, 69.000,   0.000,  95.53,   0.00,   0.00,0, 66014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66017,66018,66020,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15681E-4,1.87197E-2, 100.00,1.56715E-3,9.29309E-2, 100.00,2.80216E-3,1.66166E-1, 100.00,1.03543111,  24.871482
1.000000,500.000,   0.000, 864.93,   0.00,   0.00,0, 66021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 764.93,   0.00,   0.00,0, 66021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 66021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66019, 66018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29024E-3,1.09853E-1, 100.00
1.006250, 69.000,   0.000,  96.66,   0.00,   0.00,0, 66018,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66025,66026,66027,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36092E-3,8.23790E-2, 100.00,1.21891E-2,4.25311E-1, 100.00,1.51334E-2,5.28049E-1, 100.00,1.03733571,  24.686229
1.000000,161.000,   0.000, 257.21,   0.00,   0.00,0, 66028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 107.21,   0.00,   0.00,0, 66028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 66028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66032, 66031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44733E-3,9.96655E-2, 100.00
1.006250, 69.000,   0.000,  89.58,   0.00,   0.00,-1, 66032,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66045, 66044,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79148E-3,9.17428E-2, 100.00
1.000000, 69.000,   0.000,  92.75,   0.00,   0.00,0, 66044,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66054, 66053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74165E-3,1.07187E-1, 100.00
1.000000, 69.000,   0.000,  84.29,   0.00,   0.00,0, 66053,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66059,66060,66061,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23969E-3,7.29233E-2, 100.00,1.28880E-2,4.19628E-1, 100.00,1.94790E-2,6.34229E-1, 100.00,1.04213290,  23.595217
1.000000,161.000,   0.000, 205.14,   0.00,   0.00,0, 66062,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  80.14,   0.00,   0.00,0, 66062,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 66062,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66071, 66070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47639E-3,1.00802E-1, 100.00
1.000000, 69.000,   0.000,  70.46,   0.00,   0.00,0, 66070,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66077, 66076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49035E-3,1.22468E-1, 100.00
1.000000, 69.000,   0.000, 103.24,   0.00,   0.00,0, 66076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66081,66082,66083,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.68759E-3,1.48192E-1, 100.00,4.22190E-2,9.35540E-1, 100.00,4.79672E-2,1.06292E0, 100.00,0.93670502,  30.382558
1.000000,161.000,   0.000, 177.18,   0.00,   0.00,0, 66084,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 108.59,   0.00,   0.00,0, 66084,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  68.59,   0.00,   0.00,0, 66084,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66087, 66086,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20744E-3,1.11024E-1, 100.00
1.000000, 69.000,   0.000, 112.73,   0.00,   0.00,0, 66086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66090, 66089,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85942E-3,1.26595E-1, 100.00
1.006250, 69.000,   0.000, 114.31,   0.00,   0.00,0, 66089,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66099, 66098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.36757E-3,1.52411E-1, 100.00
1.000000, 69.000,   0.000, 102.33,   0.00,   0.00,0, 66098,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66112, 66111,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72958E-3,1.32976E-1, 100.00
1.000000, 69.000,   0.000,  90.35,   0.00,   0.00,0, 66111,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66115, 66114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21508E-4,2.35936E-2, 100.00
1.000000,161.000,   0.000, 772.58,   0.00,   0.00,0, 66114,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66116, 66115,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92298E-3,1.30165E-1, 100.00
1.000000, 69.000,   0.000,  88.00,   0.00,   0.00,0, 66115,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66119,66120,66121,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34915E-3,1.49644E-1, 100.00,1.11423E-2,3.83380E-1, 100.00,2.38795E-2,8.21639E-1, 100.00,0.94110776,  31.402696
1.000000,161.000,   0.000, 174.63,   0.00,   0.00,0, 66122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  74.63,   0.00,   0.00,0, 66122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0, 66122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66131, 66130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90107E-3,8.91765E-2, 100.00
1.000000, 69.000,   0.000,  74.08,   0.00,   0.00,0, 66130,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66136, 66135,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13363E-3,9.53114E-2, 100.00
1.000000, 69.000,   0.000, 101.39,   0.00,   0.00,0, 66135,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66139,66140,66141,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.04369E-3,1.87263E-1, 100.00,1.70875E-2,3.97810E-1, 100.00,8.04369E-3,1.87263E-1, 100.00,1.02681354,  27.551746
1.000000, 69.000,   0.000, 123.96,   0.00,   0.00,0, 66142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.98,   0.00,   0.00,0, 66142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.98,   0.00,   0.00,0, 66142,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66155, 66154,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88569E-3,1.09951E-1, 100.00
1.000000, 69.000,   0.000, 107.63,   0.00,   0.00,0, 66154,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66158, 66157,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49360E-3,1.09642E-1, 100.00
1.012500, 69.000,   0.000, 101.55,   0.00,   0.00,0, 66157,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66161, 66160,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52701E-3,1.34887E-1, 100.00
1.012500, 69.000,   0.000,  99.26,   0.00,   0.00,0, 66160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66166,66167,66168,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04489E-3,9.05259E-2, 100.00,1.98352E-2,5.89707E-1, 100.00,2.18203E-2,6.48727E-1, 100.00,1.02555884,  28.681714
1.000000,161.000,   0.000, 184.74,   0.00,   0.00,0, 66169,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 109.74,   0.00,   0.00,0, 66169,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 66169,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66172, 66171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16647E-3,1.28848E-1, 100.00
1.000000, 69.000,   0.000, 108.27,   0.00,   0.00,0, 66171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66176, 66175,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18235E-4,1.49525E-2, 100.00
1.006250,161.000,   0.000, 937.61,   0.00,   0.00,0, 66175,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66177, 66176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64409E-3,1.46280E-1, 100.00
1.006250, 69.000,   0.000, 107.01,   0.00,   0.00,0, 66176,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66181, 66180,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32338E-3,1.20062E-1, 100.00
1.000000, 69.000,   0.000,  82.65,   0.00,   0.00,0, 66180,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66188,66189,66190,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.56412E-3,1.55931E-1, 100.00,1.83182E-2,3.33529E-1, 100.00,8.56412E-3,1.55931E-1, 100.00,1.04333236,  19.285369
1.000000, 69.000,   0.000, 123.95,   0.00,   0.00,0, 66191,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.98,   0.00,   0.00,0, 66191,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.98,   0.00,   0.00,0, 66191,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66200, 66199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06254E-3,9.19367E-2, 100.00
1.006250, 69.000,   0.000,  84.11,   0.00,   0.00,-1, 66200,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66206,66207,66208,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66934E-3,7.14603E-2, 100.00,1.73395E-2,4.64192E-1, 100.00,1.61675E-2,4.32816E-1, 100.00,1.04160818,  19.805316
1.000000,161.000,   0.000, 109.62,   0.00,   0.00,0, 66209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  84.62,   0.00,   0.00,0, 66209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0, 66209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66214,66215,66216,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27080E-4,9.36504E-3, 100.00,7.52780E-4,5.54753E-2, 100.00,7.94042E-4,5.85161E-2, 100.00,1.03568952,  25.185003
1.000000,500.000,   0.000, 821.92,   0.00,   0.00,0, 66217,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 721.92,   0.00,   0.00,0, 66217,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 100.00,   0.00,   0.00,0, 66217,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66219,66220,66221,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.13465E-3,1.57165E-1, 100.00,1.57403E-2,4.81789E-1, 100.00,3.33882E-2,1.02197E0, 100.00,1.02080581,  19.623014
1.000000,161.000,   0.000, 182.02,   0.00,   0.00,0, 66222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 107.02,   0.00,   0.00,0, 66222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 66222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66226,66227,66228,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.02250E-3,1.86810E-1, 100.00,2.64220E-2,8.19579E-1, 100.00,3.68972E-2,1.14451E0, 100.00,1.03447301,  23.072899
1.000000,161.000,   0.000, 191.93,   0.00,   0.00,0, 66229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.93,   0.00,   0.00,0, 66229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 66229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66231,66232,66233,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06126E-3,1.27619E-1, 100.00,2.06395E-2,6.48564E-1, 100.00,2.98759E-2,9.38805E-1, 100.00,1.03263040,  21.249964
1.000000,161.000,   0.000, 177.70,   0.00,   0.00,0, 66234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.70,   0.00,   0.00,0, 66234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  75.00,   0.00,   0.00,0, 66234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66242,66243,66244,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22153E-3,1.32408E-1, 100.00,1.47779E-2,4.63508E-1, 100.00,3.07933E-2,9.65830E-1, 100.00,1.04722585,  15.908706
1.000000,161.000,   0.000, 145.35,   0.00,   0.00,0, 66245,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 120.35,   0.00,   0.00,0, 66245,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 66245,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66254, 66253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51830E-3,1.26099E-1, 100.00
1.012500, 69.000,   0.000, 106.19,   0.00,   0.00,0, 66253,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66256,66257,66258,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47110E-3,7.75585E-2, 100.00,1.15136E-2,3.61371E-1, 100.00,1.87357E-2,5.88044E-1, 100.00,1.04624070,  21.004968
1.000000,161.000,   0.000, 142.63,   0.00,   0.00,0, 66259,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  92.63,   0.00,   0.00,0, 66259,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 66259,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66265, 66264,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.29764E-3,1.54550E-1, 100.00
1.006250, 69.000,   0.000,  88.48,   0.00,   0.00,-1, 66265,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66267,66268,66269,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42805E-3,1.13679E-1, 100.00,1.35643E-2,4.49810E-1, 100.00,2.49736E-2,8.28161E-1, 100.00,1.03632956,  19.029161
1.000000,161.000,   0.000, 126.34,   0.00,   0.00,0, 66270,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 101.34,   0.00,   0.00,0, 66270,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 66270,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66275, 66274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.75979E-3,1.62738E-1, 100.00
1.006250, 69.000,   0.000, 109.11,   0.00,   0.00,0, 66274,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66289, 66288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23310E-3,1.09008E-1, 100.00
1.000000, 69.000,   0.000,  96.46,   0.00,   0.00,0, 66288,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66298, 66297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42728E-3,1.04995E-1, 100.00
1.000000, 69.000,   0.000,  93.56,   0.00,   0.00,0, 66297,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66301, 66300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72222E-3,1.37449E-1, 100.00
1.000000, 69.000,   0.000,  61.78,   0.00,   0.00,0, 66300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66304, 66303,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41913E-3,9.09922E-2, 100.00
1.000000, 69.000,   0.000,  82.43,   0.00,   0.00,0, 66303,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66307,66308,66309,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.95391E-3,1.25411E-1, 100.00,1.55081E-2,4.91888E-1, 100.00,2.66554E-2,8.45459E-1, 100.00,1.04081525,  22.120078
1.000000,161.000,   0.000, 217.05,   0.00,   0.00,0, 66310,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  92.05,   0.00,   0.00,0, 66310,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 66310,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66313, 66312,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34705E-3,9.68733E-2, 100.00
1.006250, 69.000,   0.000,  70.30,   0.00,   0.00,-1, 66313,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66319, 66318,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94738E-4,1.49944E-2, 100.00
1.000000,161.000,   0.000, 766.36,   0.00,   0.00,0, 66318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66320, 66319,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03597E-3,1.48606E-1, 100.00
1.000000, 69.000,   0.000,  69.44,   0.00,   0.00,0, 66319,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66330, 66329,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24579E-4,1.07619E-2, 100.00
1.000000,161.000,   0.000, 525.19,   0.00,   0.00,0, 66329,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66334, 66333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04392E-3,1.34265E-1, 100.00
1.006250, 69.000,   0.000,  83.47,   0.00,   0.00,-1, 66334,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66337, 66336,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42649E-3,1.07540E-1, 100.00
1.006250, 69.000,   0.000,  83.69,   0.00,   0.00,0, 66336,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66341,66342,66343,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42427E-3,1.29035E-1, 100.00,1.21752E-2,4.58792E-1, 100.00,1.92044E-2,7.23670E-1, 100.00,1.00154902,  27.289065
1.000000,161.000,   0.000, 211.63,   0.00,   0.00,0, 66344,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 111.63,   0.00,   0.00,0, 66344,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 100.00,   0.00,   0.00,0, 66344,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66354, 66353,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73319E-4,1.20458E-2, 100.00
1.000000,161.000,   0.000, 614.98,   0.00,   0.00,0, 66353,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66357, 66356,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47640E-3,1.53755E-1, 100.00
1.000000, 69.000,   0.000,  86.65,   0.00,   0.00,0, 66356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66370, 66369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69478E-3,9.59663E-2, 100.00
1.000000, 69.000,   0.000, 104.73,   0.00,   0.00,0, 66369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66380, 66379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.17230E-3,1.24383E-1, 100.00
1.006250, 69.000,   0.000,  87.14,   0.00,   0.00,0, 66379,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66385, 66384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.11133E-3,1.81824E-1, 100.00
1.012500, 69.000,   0.000, 106.98,   0.00,   0.00,0, 66384,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66393,66394,66395,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.68461E-4,1.80261E-2, 100.00,8.45297E-4,5.67583E-2, 100.00,2.30674E-3,1.54888E-1, 100.00,1.04430253,  21.890849
1.000000,500.000,   0.000, 830.85,   0.00,   0.00,0, 66396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 680.85,   0.00,   0.00,0, 66396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 66396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66422,66423,66424,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.39228E-3,1.87011E-1, 100.00,1.71843E-2,3.82929E-1, 100.00,8.39228E-3,1.87011E-1, 100.00,1.01774257,  27.355775
1.000000, 69.000,   0.000, 123.62,   0.00,   0.00,0, 66425,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  61.81,   0.00,   0.00,0, 66425,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  61.81,   0.00,   0.00,0, 66425,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66438, 66437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03926E-3,1.20918E-1, 100.00
1.006250, 69.000,   0.000,  96.53,   0.00,   0.00,0, 66437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66444, 66443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79364E-4,1.78937E-2, 100.00
1.006250,161.000,   0.000, 810.69,   0.00,   0.00,-1, 66444,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66445, 66444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.39962E-3,1.07473E-1, 100.00
1.012500, 69.000,   0.000, 113.18,   0.00,   0.00,-1, 66445,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66450, 66449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06766E-4,1.91021E-2, 100.00
1.000000,161.000,   0.000, 727.34,   0.00,   0.00,0, 66449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66451, 66450,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.83602E-3,1.08241E-1, 100.00
1.000000, 69.000,   0.000, 114.05,   0.00,   0.00,0, 66450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66461, 66460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12954E-3,8.46424E-2, 100.00
1.000000, 69.000,   0.000,  86.15,   0.00,   0.00,0, 66460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66466,66467,66468,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45202E-3,7.34908E-2, 100.00,1.20454E-2,3.61018E-1, 100.00,1.91727E-2,5.74635E-1, 100.00,0.95588300,  30.703999
1.000000,161.000,   0.000, 111.45,   0.00,   0.00,0, 66469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  86.45,   0.00,   0.00,0, 66469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0, 66469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66473,66474,66475,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.94410E-3,1.25149E-1, 100.00,1.73727E-2,5.51245E-1, 100.00,2.54559E-2,8.07733E-1, 100.00,1.02337479,  29.747384
1.000000,161.000,   0.000, 210.57,   0.00,   0.00,0, 66476,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 110.57,   0.00,   0.00,0, 66476,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 66476,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66496, 66495,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05523E-3,1.15044E-1, 100.00
1.000000, 69.000,   0.000,  94.28,   0.00,   0.00,0, 66495,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66504,66505,66506,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02632E-3,1.14556E-1, 100.00,1.74625E-2,6.61014E-1, 100.00,2.56785E-2,9.72018E-1, 100.00,1.03762926,  19.752182
1.000000,161.000,   0.000, 225.00,   0.00,   0.00,0, 66507,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.09,   0.00,   0.00,0, 66507,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 130.90,   0.00,   0.00,0, 66507,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66515, 66514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64400E-3,9.01640E-2, 100.00
1.000000, 69.000,   0.000, 108.49,   0.00,   0.00,0, 66514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66521, 66520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.57155E-3,1.13986E-1, 100.00
1.018750, 69.000,   0.000, 112.44,   0.00,   0.00,0, 66520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66528, 66527,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32224E-3,1.36680E-1, 100.00
1.000000, 69.000,   0.000, 117.52,   0.00,   0.00,0, 66527,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66538, 66537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98942E-3,1.19483E-1, 100.00
1.000000, 69.000,   0.000, 128.68,   0.00,   0.00,0, 66537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66542, 66541,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02840E-3,1.07496E-1, 100.00
1.000000, 69.000,   0.000, 132.75,   0.00,   0.00,0, 66541,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66547,66548,66549,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72606E-3,1.22241E-1, 100.00,1.98842E-2,6.52341E-1, 100.00,2.83821E-2,9.31132E-1, 100.00,1.04374311,  16.218776
1.000000,161.000,   0.000, 249.48,   0.00,   0.00,0, 66550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 124.48,   0.00,   0.00,0, 66550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 66550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66555,66556,66557,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.48991E-3,1.71605E-1, 100.00,2.89302E-2,9.04307E-1, 100.00,4.15872E-2,1.29994E0, 100.00,1.03138306,  15.580121
1.000000,161.000,   0.000, 194.67,   0.00,   0.00,0, 66558,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.67,   0.00,   0.00,0, 66558,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 66558,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66560,66561,66562,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.66144E-3,1.24185E-1, 100.00,2.08608E-2,3.88893E-1, 100.00,4.94610E-2,9.22066E-1, 100.00,1.05777101,  16.609736
1.000000,161.000,   0.000, 177.84,   0.00,   0.00,0, 66563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 108.31,   0.00,   0.00,0, 66563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  69.53,   0.00,   0.00,0, 66563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66567, 66566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41878E-3,1.50892E-1, 100.00
1.000000, 69.000,   0.000, 113.52,   0.00,   0.00,0, 66566,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66572, 66571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27645E-3,7.97179E-2, 100.00
1.000000, 69.000,   0.000, 136.90,   0.00,   0.00,0, 66571,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66575, 66574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.55418E-3,1.50901E-1, 100.00
1.031250, 69.000,   0.000, 117.69,   0.00,   0.00,0, 66574,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66581, 66580,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92050E-3,1.26885E-1, 100.00
1.018750, 69.000,   0.000, 106.99,   0.00,   0.00,-1, 66581,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66590,66591,66592,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74120E-4,1.72546E-2, 100.00,8.63064E-4,5.43259E-2, 100.00,1.69930E-3,1.06963E-1, 100.00,1.03282107,  20.041501
1.000000,500.000,   0.000,1004.78,   0.00,   0.00,0, 66593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 854.78,   0.00,   0.00,0, 66593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 66593,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66599, 66598,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.01053E-3,1.06983E-1, 100.00
1.000000, 69.000,   0.000, 129.38,   0.00,   0.00,0, 66598,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66603, 66602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46462E-3,1.65375E-1, 100.00
1.000000, 69.000,   0.000, 117.35,   0.00,   0.00,0, 66602,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66616, 66615,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.68877E-3,1.34422E-1, 100.00
1.043750, 69.000,   0.000, 122.75,   0.00,   0.00,-1, 66616,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66621, 66620,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90493E-3,1.15197E-1, 100.00
1.031250, 69.000,   0.000, 127.48,   0.00,   0.00,-1, 66621,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66624, 66623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70614E-3,1.61006E-1, 100.00
1.000000, 69.000,   0.000, 113.83,   0.00,   0.00,0, 66623,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66629, 66628,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34366E-3,1.42981E-1, 100.00
1.000000, 69.000,   0.000, 121.16,   0.00,   0.00,0, 66628,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66636, 66635,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12130E-4,1.53316E-2, 100.00
1.012500,161.000,   0.000, 840.41,   0.00,   0.00,-1, 66636,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66642, 66641,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43453E-3,8.63394E-2, 100.00
1.037500, 69.000,   0.000, 133.78,   0.00,   0.00,-1, 66642,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66647,66648,66649,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05234E-4,2.15935E-2, 100.00,1.40803E-3,9.96099E-2, 100.00,2.42781E-3,1.71753E-1, 100.00,1.03079767,  18.792761
1.000000,500.000,   0.000, 996.51,   0.00,   0.00,0, 66650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 896.51,   0.00,   0.00,0, 66650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 66650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66655, 66654,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27482E-3,1.21857E-1, 100.00
1.100000, 69.000,   0.000, 128.38,   0.00,   0.00,-1, 66655,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66658, 66657,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38211E-3,1.16226E-1, 100.00
1.050000, 69.000,   0.000, 122.15,   0.00,   0.00,0, 66657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66666, 66665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10385E-3,1.18904E-1, 100.00
1.050000, 69.000,   0.000, 125.48,   0.00,   0.00,0, 66665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66671, 66670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42080E-3,1.22776E-1, 100.00
1.050000, 69.000,   0.000, 131.90,   0.00,   0.00,0, 66670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66680, 66679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82110E-3,1.19312E-1, 100.00
1.068750, 69.000,   0.000, 125.00,   0.00,   0.00,-1, 66680,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66693, 66692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50358E-3,9.78339E-2, 100.00
1.006250, 69.000,   0.000, 113.50,   0.00,   0.00,0, 66692,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66704,66705,66706,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64666E-3,1.46574E-1, 100.00,2.20888E-2,8.87836E-1, 100.00,2.20023E-2,8.84362E-1, 100.00,1.03647949,  28.003052
1.000000,161.000,   0.000, 260.35,   0.00,   0.00,0, 66707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 101.69,   0.00,   0.00,0, 66707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 158.66,   0.00,   0.00,0, 66707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66714, 66713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11152E-4,1.45325E-2, 100.00
1.000000,161.000,   0.000, 473.00,   0.00,   0.00,0, 66713,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66715, 66714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27422E-3,9.17866E-2, 100.00
1.000000, 69.000,   0.000,  97.52,   0.00,   0.00,0, 66714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66733, 66732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.75019E-3,1.42382E-1, 100.00
1.000000, 69.000,   0.000, 103.37,   0.00,   0.00,0, 66732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66736, 66735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74309E-3,1.11329E-1, 100.00
1.012500, 69.000,   0.000, 103.11,   0.00,   0.00,-1, 66736,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66748,66749,66750,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71449E-3,7.82937E-2, 100.00,7.22897E-3,1.59563E-1, 100.00,3.71449E-3,7.82937E-2, 100.00,1.04303060,  24.054105
1.000000, 69.000,   0.000, 146.88,   0.00,   0.00,0, 66751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  73.44,   0.00,   0.00,0, 66751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  73.44,   0.00,   0.00,0, 66751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66755, 66754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.45520E-3,8.74386E-2, 100.00
1.000000, 69.000,   0.000, 111.01,   0.00,   0.00,0, 66754,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66758, 66757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.91988E-3,1.32405E-1, 100.00
1.000000, 69.000,   0.000,  77.07,   0.00,   0.00,0, 66757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66764, 66763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43291E-3,1.31745E-1, 100.00
1.000000, 69.000,   0.000,  70.39,   0.00,   0.00,0, 66763,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66768,66769,66770,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.26092E-3,8.89714E-2, 100.00,1.59810E-2,4.36028E-1, 100.00,2.18407E-2,5.95905E-1, 100.00,0.95409576,  31.600854
1.000000,161.000,   0.000, 240.15,   0.00,   0.00,0, 66771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  90.15,   0.00,   0.00,0, 66771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 66771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66775, 66774,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00282E-3,1.07625E-1, 100.00
1.000000, 69.000,   0.000,  99.58,   0.00,   0.00,0, 66774,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66790,66791,66792,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.14909E-3,1.17888E-1, 100.00,3.00179E-2,6.87257E-1, 100.00,3.38387E-2,7.74734E-1, 100.00,1.04121833,  25.675246
1.000000,161.000,   0.000, 185.54,   0.00,   0.00,0, 66793,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.54,   0.00,   0.00,0, 66793,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0, 66793,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66791,66794,66795,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01955E-2,2.66166E-1, 100.00,2.10641E-2,5.49900E-1, 100.00,1.01955E-2,2.66166E-1, 100.00,1.04147803,  25.632280
1.000000, 69.000,   0.000, 123.44,   0.00,   0.00,0, 66796,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.72,   0.00,   0.00,0, 66796,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.72,   0.00,   0.00,0, 66796,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66801,66802,66803,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44599E-3,8.01276E-2, 100.00,1.11750E-2,3.66079E-1, 100.00,1.58078E-2,5.17845E-1, 100.00,1.04119876,  25.570000
1.000000,161.000,   0.000, 244.38,   0.00,   0.00,0, 66804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.38,   0.00,   0.00,0, 66804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 66804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66808, 66807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43750E-3,1.06109E-1, 100.00
1.000000, 69.000,   0.000,  90.36,   0.00,   0.00,0, 66807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66823, 66822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82098E-3,9.34363E-2, 100.00
1.000000, 69.000,   0.000, 109.06,   0.00,   0.00,0, 66822,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66830, 66829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.89093E-3,1.62907E-1, 100.00
1.000000, 69.000,   0.000,  95.83,   0.00,   0.00,0, 66829,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66833, 66832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76274E-4,1.14977E-2, 100.00
1.000000,161.000,   0.000, 781.23,   0.00,   0.00,0, 66832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
66846,66847,66848,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.78678E-3,1.28197E-1, 100.00,3.12804E-2,6.92966E-1, 100.00,3.66561E-2,8.12057E-1, 100.00,1.01172288,  33.314187
1.000000,161.000,   0.000, 161.87,   0.00,   0.00,0, 66849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 108.69,   0.00,   0.00,0, 66849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.18,   0.00,   0.00,0, 66849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66856, 66855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53271E-4,1.31492E-2, 100.00
1.000000,161.000,   0.000, 674.42,   0.00,   0.00,0, 66855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 66857, 66856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55197E-3,9.81757E-2, 100.00
1.000000, 69.000,   0.000,  85.80,   0.00,   0.00,0, 66856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66866, 66865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61234E-3,9.28441E-2, 100.00
1.000000, 69.000,   0.000,  91.20,   0.00,   0.00,0, 66865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66868,66869,66870,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06880E-3,9.50037E-2, 100.00,1.38958E-2,4.30183E-1, 100.00,1.68019E-2,5.20151E-1, 100.00,1.03277241,  27.099222
1.000000,161.000,   0.000, 110.51,   0.00,   0.00,0, 66871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  81.35,   0.00,   0.00,0, 66871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  29.16,   0.00,   0.00,0, 66871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66880, 66879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97112E-3,1.38813E-1, 100.00
1.000000, 69.000,   0.000,  66.60,   0.00,   0.00,0, 66879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66883, 66882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80094E-3,1.11358E-1, 100.00
1.000000, 69.000,   0.000,  83.11,   0.00,   0.00,0, 66882,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66893,66894,66895,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03540E-3,7.86788E-2, 100.00,8.44467E-3,1.64647E-1, 100.00,4.03540E-3,7.86788E-2, 100.00,1.04232877,  23.015572
1.000000, 69.000,   0.000, 122.29,   0.00,   0.00,0, 66896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  61.14,   0.00,   0.00,0, 66896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  61.14,   0.00,   0.00,0, 66896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66905, 66904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.73481E-3,1.42420E-1, 100.00
1.000000, 69.000,   0.000,  96.09,   0.00,   0.00,0, 66904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66912, 66911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08490E-3,1.35872E-1, 100.00
1.000000, 69.000,   0.000,  91.34,   0.00,   0.00,0, 66911,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66928, 66927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.22179E-3,6.89783E-2, 100.00
1.006250, 69.000,   0.000, 111.54,   0.00,   0.00,-1, 66928,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66934,66935,66936,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.93637E-3,2.43685E-1, 100.00,2.02818E-2,4.97404E-1, 100.00,9.93637E-3,2.43685E-1, 100.00,1.04159488,  21.879379
1.000000, 69.000,   0.000, 122.16,   0.00,   0.00,0, 66937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.08,   0.00,   0.00,0, 66937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  61.08,   0.00,   0.00,0, 66937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
66943,66944,66945,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80542E-3,1.11798E-1, 100.00,2.01413E-2,4.68587E-1, 100.00,2.63958E-2,6.14097E-1, 100.00,1.04235296,  23.994689
1.000000,161.000,   0.000, 110.14,   0.00,   0.00,0, 66946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.14,   0.00,   0.00,0, 66946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0, 66946,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 66973, 66972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36155E-3,1.06872E-1, 100.00
1.018750, 69.000,   0.000, 120.66,   0.00,   0.00,0, 66972,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66982, 66981,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98897E-3,1.31136E-1, 100.00
1.043750, 69.000,   0.000, 114.87,   0.00,   0.00,0, 66981,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66986, 66985,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85654E-3,1.30615E-1, 100.00
1.056250, 69.000,   0.000, 112.81,   0.00,   0.00,-1, 66986,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 66989, 66988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08643E-3,1.27957E-1, 100.00
1.037500, 69.000,   0.000, 114.06,   0.00,   0.00,-1, 66989,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
66996,66997,66998,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.29717E-3,1.49799E-1, 100.00,2.15135E-2,7.49959E-1, 100.00,3.23915E-2,1.12917E0, 100.00,1.03559805,  19.605263
1.000000,161.000,   0.000, 260.21,   0.00,   0.00,0, 66999,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 110.21,   0.00,   0.00,0, 66999,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 66999,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67008, 67007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05704E-3,6.23187E-2, 100.00
1.000000, 69.000,   0.000, 123.05,   0.00,   0.00,0, 67007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67011, 67010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12688E-3,9.37249E-2, 100.00
1.031250, 69.000,   0.000, 118.56,   0.00,   0.00,0, 67010,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67014, 67013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05155E-4,1.60444E-2, 100.00
1.000000,161.000,   0.000, 970.13,   0.00,   0.00,0, 67013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67015, 67014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23496E-3,1.07295E-1, 100.00
1.000000, 69.000,   0.000, 122.69,   0.00,   0.00,0, 67014,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67019, 67018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34897E-3,8.64709E-2, 100.00
1.037500, 69.000,   0.000, 127.08,   0.00,   0.00,-1, 67019,1.100000,0.900000,1.061000,1.011000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67022, 67021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24697E-3,6.51892E-2, 100.00
1.000000, 69.000,   0.000, 125.05,   0.00,   0.00,0, 67021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67025, 67024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45685E-4,1.05919E-2, 100.00
1.006250,161.000,   0.000,1049.27,   0.00,   0.00,0, 67024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67025,67026,67027,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10916E-3,6.50547E-2, 100.00,1.26891E-2,3.91382E-1, 100.00,1.42624E-2,4.39910E-1, 100.00,1.04094939,  22.056991
1.000000,161.000,   0.000, 257.66,   0.00,   0.00,0, 67028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 132.66,   0.00,   0.00,0, 67028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67028,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67032, 67031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81427E-3,1.00087E-1, 100.00
1.000000, 69.000,   0.000, 123.24,   0.00,   0.00,0, 67031,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67035, 67034,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58152E-3,1.18200E-1, 100.00
1.000000, 69.000,   0.000, 111.05,   0.00,   0.00,0, 67034,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67038, 67037,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05210E-3,1.03523E-1, 100.00
1.043750, 69.000,   0.000, 114.63,   0.00,   0.00,0, 67037,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67049, 67048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36877E-3,9.94866E-2, 100.00
1.012500, 69.000,   0.000, 109.43,   0.00,   0.00,0, 67048,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67055, 67054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45166E-3,1.28515E-1, 100.00
1.000000, 69.000,   0.000, 106.29,   0.00,   0.00,0, 67054,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67065,67066,67068,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50763E-4,1.70263E-2, 100.00,1.43815E-3,9.76473E-2, 100.00,1.32350E-3,8.98629E-2, 100.00,0.99886598,  33.118437
1.000000,500.000,   0.000, 839.07,   0.00,   0.00,0, 67069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 689.07,   0.00,   0.00,0, 67069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 67069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67067, 67066,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68665E-3,1.15813E-1, 100.00
1.000000, 69.000,   0.000, 103.51,   0.00,   0.00,0, 67066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67074, 67073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47288E-4,1.01925E-2, 100.00
1.006250,161.000,   0.000, 623.34,   0.00,   0.00,0, 67073,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67075, 67074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56887E-3,1.25850E-1, 100.00
1.012500, 69.000,   0.000, 113.34,   0.00,   0.00,-1, 67075,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67079, 67078,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74111E-3,8.66795E-2, 100.00
1.000000, 69.000,   0.000,  67.22,   0.00,   0.00,0, 67078,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67092, 67091,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74085E-4,1.12214E-2, 100.00
1.000000,161.000,   0.000, 797.06,   0.00,   0.00,0, 67091,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67092,67093,67094,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.81157E-3,1.00456E-1, 100.00,2.12285E-2,5.59487E-1, 100.00,1.80262E-2,4.75090E-1, 100.00,1.03879631,  24.422018
1.000000,161.000,   0.000, 266.04,   0.00,   0.00,0, 67095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 110.63,   0.00,   0.00,0, 67095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 155.41,   0.00,   0.00,0, 67095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67098,67099,67101,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66209E-4,1.83880E-2, 100.00,1.44960E-3,1.00129E-1, 100.00,1.86696E-3,1.28958E-1, 100.00,1.03981425,  23.194895
1.000000,500.000,   0.000, 887.38,   0.00,   0.00,0, 67102,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 812.38,   0.00,   0.00,0, 67102,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 67102,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67100, 67099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82258E-3,1.38987E-1, 100.00
1.000000, 69.000,   0.000,  83.63,   0.00,   0.00,0, 67099,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67106,67107,67108,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.25161E-3,1.44039E-1, 100.00,2.32558E-2,7.87874E-1, 100.00,3.03911E-2,1.02961E0, 100.00,1.04024039,  22.877810
1.000000,161.000,   0.000, 103.00,   0.00,   0.00,0, 67109,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  78.00,   0.00,   0.00,0, 67109,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67109,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67113,67114,67116,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63590E-4,9.04288E-3, 100.00,8.22764E-4,4.54806E-2, 100.00,1.16096E-3,6.41751E-2, 100.00,1.03913114,  25.636496
1.000000,500.000,   0.000, 886.39,   0.00,   0.00,0, 67117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 747.28,   0.00,   0.00,0, 67117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 139.11,   0.00,   0.00,0, 67117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67115, 67114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59503E-3,1.19049E-1, 100.00
1.000000, 69.000,   0.000, 103.06,   0.00,   0.00,0, 67114,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67125, 67124,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88877E-3,1.42988E-1, 100.00
1.000000, 69.000,   0.000,  96.88,   0.00,   0.00,0, 67124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67130,67131,67132,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25085E-3,8.92104E-2, 100.00,4.90196E-3,1.94285E-1, 100.00,2.25085E-3,8.92104E-2, 100.00,1.04004536,  25.022349
1.000000,161.000,   0.000, 208.33,   0.00,   0.00,0, 67133,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 104.17,   0.00,   0.00,0, 67133,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 104.17,   0.00,   0.00,0, 67133,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67138, 67137,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.31851E-3,1.26715E-1, 100.00
1.000000, 69.000,   0.000,  97.81,   0.00,   0.00,0, 67137,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67145, 67144,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.37803E-3,1.89293E-1, 100.00
1.000000, 69.000,   0.000,  80.38,   0.00,   0.00,0, 67144,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67155,67156,67157,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54285E-3,1.21648E-1, 100.00,2.02773E-2,6.96247E-1, 100.00,2.40372E-2,8.25345E-1, 100.00,1.04626653,  26.298891
1.000000,161.000,   0.000, 193.24,   0.00,   0.00,0, 67158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  93.24,   0.00,   0.00,0, 67158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 100.00,   0.00,   0.00,0, 67158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67163, 67162,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97769E-3,1.10872E-1, 100.00
1.006250, 69.000,   0.000,  80.09,   0.00,   0.00,-1, 67163,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67166, 67165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99148E-3,1.38198E-1, 100.00
1.000000, 69.000,   0.000,  98.99,   0.00,   0.00,0, 67165,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67169, 67168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66252E-3,7.62028E-2, 100.00
1.000000, 69.000,   0.000,  95.14,   0.00,   0.00,0, 67168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67175, 67174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.62791E-3,8.74906E-2, 100.00
1.000000, 69.000,   0.000,  92.28,   0.00,   0.00,0, 67174,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67184, 67183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66608E-3,1.17392E-1, 100.00
1.000000, 69.000,   0.000,  78.19,   0.00,   0.00,0, 67183,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67187, 67186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55733E-3,1.07872E-1, 100.00
1.000000, 69.000,   0.000,  87.27,   0.00,   0.00,0, 67186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67191,67192,67193,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.63753E-3,1.59476E-1, 100.00,2.67328E-2,7.56224E-1, 100.00,4.11271E-2,1.16341E0, 100.00,1.03984003,  22.680162
1.000000,161.000,   0.000, 236.84,   0.00,   0.00,0, 67194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  86.84,   0.00,   0.00,0, 67194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 67194,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67200, 67199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.60218E-3,1.09356E-1, 100.00
1.012500, 69.000,   0.000,  81.26,   0.00,   0.00,-1, 67200,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67206,67207,67208,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29548E-3,1.10200E-1, 100.00,1.94070E-2,6.48967E-1, 100.00,2.31868E-2,7.75363E-1, 100.00,1.04206875,  24.953911
1.000000,161.000,   0.000, 100.42,   0.00,   0.00,0, 67209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  75.42,   0.00,   0.00,0, 67209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67214,67215,67216,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82983E-3,1.04018E-1, 100.00,2.75338E-2,7.47813E-1, 100.00,2.22614E-2,6.04618E-1, 100.00,1.02280611,  27.927795
1.000000,161.000,   0.000, 147.99,   0.00,   0.00,0, 67217,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  72.99,   0.00,   0.00,0, 67217,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 67217,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67222, 67221,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.31944E-3,1.33402E-1, 100.00
1.000000, 69.000,   0.000,  92.59,   0.00,   0.00,0, 67221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67230, 67229,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25408E-3,1.04275E-1, 100.00
1.018750, 69.000,   0.000, 112.38,   0.00,   0.00,0, 67229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67233, 67232,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82768E-4,1.86338E-2, 100.00
1.006250,161.000,   0.000, 908.50,   0.00,   0.00,0, 67232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67233,67234,67235,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46768E-3,1.55679E-1, 100.00,2.04283E-2,7.11837E-1, 100.00,3.75241E-2,1.30755E0, 100.00,1.05808748,  16.328257
1.000000,161.000,   0.000, 235.81,   0.00,   0.00,0, 67236,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 110.81,   0.00,   0.00,0, 67236,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 125.00,   0.00,   0.00,0, 67236,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67239,67240,67242,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.55521E-4,1.56961E-2, 100.00,1.60461E-3,9.85672E-2, 100.00,2.25813E-3,1.38712E-1, 100.00,1.03186829,  20.171852
1.000000,500.000,   0.000,1033.76,   0.00,   0.00,0, 67243,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 966.58,   0.00,   0.00,0, 67243,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  67.18,   0.00,   0.00,0, 67243,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67241, 67240,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.12407E-3,1.26410E-1, 100.00
1.037500, 69.000,   0.000, 119.81,   0.00,   0.00,0, 67240,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67246,67247,67248,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54290E-3,4.25764E-2, 100.00,7.26160E-3,2.00385E-1, 100.00,1.23450E-2,3.40661E-1, 100.00,1.03650748,  17.734485
1.000000,161.000,   0.000, 289.55,   0.00,   0.00,0, 67249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 139.55,   0.00,   0.00,0, 67249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 67249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67252, 67251,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23028E-3,1.12063E-1, 100.00
1.018750, 69.000,   0.000, 122.63,   0.00,   0.00,0, 67251,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67257, 67256,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54463E-3,9.62467E-2, 100.00
1.000000, 69.000,   0.000, 118.06,   0.00,   0.00,0, 67256,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67260, 67259,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49838E-3,1.50696E-1, 100.00
1.018750, 69.000,   0.000,  85.16,   0.00,   0.00,-1, 67260,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67268, 67267,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98746E-3,1.11318E-1, 100.00
1.031250, 69.000,   0.000, 121.57,   0.00,   0.00,-1, 67268,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67274, 67273,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30574E-4,1.76486E-2, 100.00
1.018750,161.000,   0.000, 955.23,   0.00,   0.00,-1, 67274,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67278, 67277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38247E-3,4.45392E-2, 100.00
1.012500, 69.000,   0.000, 148.74,   0.00,   0.00,-1, 67278,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67278, 67277,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38247E-3,4.45392E-2, 100.00
1.012500, 69.000,   0.000, 148.74,   0.00,   0.00,-1, 67278,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67278, 67277,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38247E-3,4.45392E-2, 100.00
1.012500, 69.000,   0.000, 148.74,   0.00,   0.00,-1, 67278,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67280,67281,67282,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.97050E-3,2.07642E-1, 100.00,1.67853E-2,4.37280E-1, 100.00,7.97050E-3,2.07642E-1, 100.00,1.03992013,  18.433792
1.000000, 69.000,   0.000, 121.87,   0.00,   0.00,0, 67283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.94,   0.00,   0.00,0, 67283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.94,   0.00,   0.00,0, 67283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67289, 67288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84683E-3,1.34766E-1, 100.00
1.025000, 69.000,   0.000, 104.37,   0.00,   0.00,-1, 67289,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67298, 67297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98257E-3,1.08490E-1, 100.00
1.012500, 69.000,   0.000, 110.72,   0.00,   0.00,0, 67297,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67308, 67307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64814E-3,1.02838E-1, 100.00
1.006250, 69.000,   0.000, 107.14,   0.00,   0.00,-1, 67308,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67313, 67312,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68316E-4,1.31667E-2, 100.00
1.006250,161.000,   0.000, 876.68,   0.00,   0.00,-1, 67313,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67314, 67313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.69568E-3,1.59237E-1, 100.00
1.006250, 69.000,   0.000, 112.79,   0.00,   0.00,0, 67313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67321, 67320,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42528E-3,1.05010E-1, 100.00
1.000000, 69.000,   0.000, 114.85,   0.00,   0.00,0, 67320,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67324, 67323,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07377E-3,1.13523E-1, 100.00
1.006250, 69.000,   0.000,  89.35,   0.00,   0.00,-1, 67324,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67330,67331,67332,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80010E-4,1.04662E-2, 100.00,1.00858E-3,5.86414E-2, 100.00,1.02563E-3,5.96328E-2, 100.00,1.03947696,  25.340877
1.000000,500.000,   0.000, 923.06,   0.00,   0.00,0, 67333,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 848.06,   0.00,   0.00,0, 67333,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 67333,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67339, 67338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84867E-3,5.99412E-2, 100.00
1.000000, 69.000,   0.000,  95.88,   0.00,   0.00,0, 67338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67343, 67342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38381E-3,1.06326E-1, 100.00
1.000000, 69.000,   0.000,  72.78,   0.00,   0.00,0, 67342,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67355, 67354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22605E-3,1.41327E-1, 100.00
1.000000, 69.000,   0.000,  86.54,   0.00,   0.00,0, 67354,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67357,67358,67359,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.62969E-3,1.11480E-1, 100.00,2.54863E-2,6.13694E-1, 100.00,2.91665E-2,7.02311E-1, 100.00,1.04597407,  26.437382
1.000000,161.000,   0.000, 184.76,   0.00,   0.00,0, 67360,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  59.76,   0.00,   0.00,0, 67360,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67360,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67382, 67381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64655E-3,1.30161E-1, 100.00
1.000000, 69.000,   0.000, 105.78,   0.00,   0.00,0, 67381,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67392, 67391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25668E-4,1.40606E-2, 100.00
1.000000,161.000,   0.000, 909.52,   0.00,   0.00,0, 67391,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67393, 67392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03348E-3,5.74716E-2, 100.00
1.000000, 69.000,   0.000, 119.09,   0.00,   0.00,0, 67392,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67397, 67396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58700E-3,9.34285E-2, 100.00
1.006250, 69.000,   0.000,  94.38,   0.00,   0.00,-1, 67397,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67400, 67399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89068E-4,1.51209E-2, 100.00
1.000000,161.000,   0.000, 784.52,   0.00,   0.00,0, 67399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67399, 67403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.12448E-4,5.34788E-2, 100.00
1.000000,500.000,   0.000, 288.17,   0.00,   0.00,0, 67403,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67399, 67404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.60340E-4,6.66965E-2, 100.00
1.000000,500.000,   0.000, 158.82,   0.00,   0.00,0, 67404,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67401, 67400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51721E-3,1.39904E-1, 100.00
1.000000, 69.000,   0.000,  69.64,   0.00,   0.00,0, 67400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67401, 67402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75778E-2,5.31132E-1, 100.00
1.000000, 69.000,   0.000,  25.98,   0.00,   0.00,0, 67402,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67408, 67407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91078E-3,8.67829E-2, 100.00
1.000000, 69.000,   0.000,  99.97,   0.00,   0.00,0, 67407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67412, 67411,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77088E-3,1.10936E-1, 100.00
1.006250, 69.000,   0.000, 103.88,   0.00,   0.00,0, 67411,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67412,67413,67414,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.23561E-3,1.62697E-1, 100.00,1.42712E-2,3.24761E-1, 100.00,7.23561E-3,1.62697E-1, 100.00,0.94198444,  33.127037
1.000000, 69.000,   0.000,  97.33,   0.00,   0.00,0, 67415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  48.66,   0.00,   0.00,0, 67415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  48.66,   0.00,   0.00,0, 67415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67412, 67416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13157E-2,1.95724E-1, 100.00
1.000000, 69.000,   0.000,  34.96,   0.00,   0.00,0, 67416,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67420, 67419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.91628E-5,7.12526E-3, 100.00
1.000000,161.000,   0.000,1013.03,   0.00,   0.00,0, 67419,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67419, 67422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89480E-4,1.45006E-2, 100.00
1.031250,500.000,   0.000, 677.21,   0.00,   0.00,0, 67422,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67419, 67423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.99686E-4,2.19329E-2, 100.00
1.037500,500.000,   0.000, 677.16,   0.00,   0.00,0, 67423,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67421, 67420,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05141E-3,9.68231E-2, 100.00
1.000000, 69.000,   0.000,  96.07,   0.00,   0.00,0, 67420,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67426,67427,67429,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65780E-4,1.77902E-2, 100.00,1.48768E-3,9.95791E-2, 100.00,1.40289E-3,9.39038E-2, 100.00,1.03209344,  35.019312
1.000000,500.000,   0.000, 862.57,   0.00,   0.00,0, 67430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 762.57,   0.00,   0.00,0, 67430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 67430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67426, 67431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32253E-4,2.05301E-2, 100.00
1.000000,500.000,   0.000, 513.85,   0.00,   0.00,0, 67431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67428, 67427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.57077E-3,8.13781E-2, 100.00
1.000000, 69.000,   0.000, 116.32,   0.00,   0.00,0, 67427,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67434, 67435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43360E-2,4.34428E-1, 100.00
1.000000,161.000,   0.000,  32.45,   0.00,   0.00,0, 67435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67434, 67436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84848E-3,1.78025E-1, 100.00
1.000000,161.000,   0.000,  64.68,   0.00,   0.00,0, 67436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67434, 67437,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83480E-3,1.02801E-1, 100.00
1.000000,161.000,   0.000,  32.13,   0.00,   0.00,0, 67437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67441, 67440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23847E-4,9.06835E-3, 100.00
1.000000,161.000,   0.000, 639.70,   0.00,   0.00,0, 67440,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67440, 67443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.04044E-4,3.83075E-2, 100.00
1.000000,500.000,   0.000, 390.13,   0.00,   0.00,0, 67443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67440, 67444,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.86018E-4,3.65683E-2, 100.00
1.000000,500.000,   0.000, 389.82,   0.00,   0.00,0, 67444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67442, 67441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37860E-3,9.23352E-2, 100.00
1.000000, 69.000,   0.000,  82.37,   0.00,   0.00,0, 67441,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67447, 67448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.42266E-2,1.81001E0, 100.00
1.000000, 69.000,   0.000,   4.54,   0.00,   0.00,0, 67448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67447, 67449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56208E-1,3.55494E0, 100.00
1.000000, 69.000,   0.000,   4.13,   0.00,   0.00,0, 67449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67453, 67452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60995E-4,9.78765E-3, 100.00
1.000000,161.000,   0.000, 721.50,   0.00,   0.00,0, 67452,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67454, 67453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.73762E-3,1.67285E-1, 100.00
1.000000, 69.000,   0.000,  80.52,   0.00,   0.00,0, 67453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67458, 67457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86706E-3,1.23041E-1, 100.00
1.000000, 69.000,   0.000, 111.11,   0.00,   0.00,0, 67457,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67457, 67459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00179E-3,1.47809E-1, 100.00
0.993750,161.000,   0.000, 108.78,   0.00,   0.00,0, 67459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67463, 67462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.09487E-3,1.43733E-1, 100.00
1.000000, 69.000,   0.000,  83.06,   0.00,   0.00,0, 67462,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67462, 67464,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93841E-3,7.13795E-2, 100.00
1.025000,161.000,   0.000,  92.85,   0.00,   0.00,0, 67464,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67468, 67467,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50389E-3,1.22476E-1, 100.00
1.000000, 69.000,   0.000,  95.74,   0.00,   0.00,0, 67467,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67467,67469,67470,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.29580E-3,2.23238E-1, 100.00,1.13581E-2,4.02738E-1, 100.00,6.29580E-3,2.23238E-1, 100.00,0.98006708,  31.349389
1.000000,161.000,   0.000, 117.50,   0.00,   0.00,0, 67471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  58.75,   0.00,   0.00,0, 67471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  58.75,   0.00,   0.00,0, 67471,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67474,67475,67476,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84655E-4,1.40190E-2, 100.00,1.07485E-3,8.16028E-2, 100.00,1.26574E-3,9.60949E-2, 100.00,1.04250642,  21.701783
1.000000,500.000,   0.000,1010.94,   0.00,   0.00,0, 67477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 985.94,   0.00,   0.00,0, 67477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67474, 67478,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25947E-4,1.62533E-2, 100.00
1.000000,500.000,   0.000, 782.78,   0.00,   0.00,0, 67478,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67474, 67479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08827E-4,1.35905E-2, 100.00
1.000000,500.000,   0.000, 782.48,   0.00,   0.00,0, 67479,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67483, 67482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41909E-4,1.57332E-2, 100.00
1.000000,161.000,   0.000, 691.90,   0.00,   0.00,0, 67482,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67484, 67483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40316E-3,1.24442E-1, 100.00
1.000000, 69.000,   0.000,  91.16,   0.00,   0.00,0, 67483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67488, 67487,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65425E-4,1.82199E-2, 100.00
1.000000,161.000,   0.000, 890.26,   0.00,   0.00,0, 67487,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67489, 67488,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85165E-3,1.59547E-1, 100.00
1.000000, 69.000,   0.000, 108.93,   0.00,   0.00,0, 67488,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67492,67493,67495,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82605E-4,1.49878E-2, 100.00,9.38422E-4,7.70235E-2, 100.00,1.20354E-3,9.87842E-2, 100.00,1.04511326,  23.565413
1.000000,500.000,   0.000, 818.34,   0.00,   0.00,0, 67496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 718.34,   0.00,   0.00,0, 67496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 67496,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67492,67497,67498,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.89885E-4,1.27478E-2, 100.00,3.79770E-4,2.70796E-2, 100.00,2.89885E-4,1.27478E-2, 100.00,1.04352989,  23.893356
1.000000,500.000,   0.000,1576.76,   0.00,   0.00,0, 67499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 788.38,   0.00,   0.00,0, 67499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 788.38,   0.00,   0.00,0, 67499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67494, 67493,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90873E-3,8.31048E-2, 100.00
1.006250, 69.000,   0.000,  98.13,   0.00,   0.00,-1, 67494,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67493, 67500,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87661E-3,1.30615E-1, 100.00
1.062500,161.000,   0.000, 115.72,   0.00,   0.00,0, 67500,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67503, 67504,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08687E-2,2.73883E-1, 100.00
1.000000, 69.000,   0.000,  23.86,   0.00,   0.00,0, 67504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67507,67508,67509,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.01811E-4,1.64234E-2, 100.00,1.58029E-3,8.59933E-2, 100.00,2.79617E-3,1.52157E-1, 100.00,1.02133088,  29.402635
1.000000,500.000,   0.000, 808.00,   0.00,   0.00,0, 67510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 783.00,   0.00,   0.00,0, 67510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67514, 67513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03904E-3,6.33376E-2, 100.00
1.000000, 69.000,   0.000, 133.52,   0.00,   0.00,0, 67513,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67517, 67518,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.31814E-2,3.84532E-1, 100.00
1.000000, 69.000,   0.000,  33.75,   0.00,   0.00,0, 67518,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67521, 67520,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26870E-4,1.04811E-2, 100.00
1.000000,161.000,   0.000, 860.93,   0.00,   0.00,0, 67520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67520, 67523,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.68501E-4,2.00501E-2, 100.00
1.000000,500.000,   0.000, 605.09,   0.00,   0.00,0, 67523,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67522, 67521,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08241E-3,1.58393E-1, 100.00
1.000000, 69.000,   0.000, 109.85,   0.00,   0.00,0, 67521,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67521, 67524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51402E-3,1.24214E-1, 100.00
1.000000,161.000,   0.000, 114.76,   0.00,   0.00,0, 67524,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
67527,67528,67529,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27757E-3,1.98522E-1, 100.00,1.01607E-2,3.82207E-1, 100.00,5.27757E-3,1.98522E-1, 100.00,1.03141640,  25.691477
1.000000,161.000,   0.000, 134.91,   0.00,   0.00,0, 67530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  67.45,   0.00,   0.00,0, 67530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  67.45,   0.00,   0.00,0, 67530,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67527, 67531,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.06217E-2,1.54885E0, 100.00
1.000000,161.000,   0.000,   7.71,   0.00,   0.00,0, 67531,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
67534,67535,67537,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03779E-4,1.17367E-2, 100.00,9.20555E-4,5.30193E-2, 100.00,1.39533E-3,8.03638E-2, 100.00,1.04980807,  26.720514
1.000000,500.000,   0.000, 938.91,   0.00,   0.00,0, 67538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 813.91,   0.00,   0.00,0, 67538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 125.00,   0.00,   0.00,0, 67538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67536, 67535,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06645E-3,1.50243E-1, 100.00
1.000000, 69.000,   0.000,  83.11,   0.00,   0.00,0, 67535,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67544, 67543,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41017E-3,1.09107E-1, 100.00
1.000000, 69.000,   0.000,  78.68,   0.00,   0.00,0, 67543,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67547, 67548,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61874E-2,2.63106E-1, 100.00
1.012500, 69.000,   0.000,  28.87,   0.00,   0.00,0, 67548,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67547, 67549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78361E-2,4.00560E-1, 100.00
1.012500, 69.000,   0.000,  28.78,   0.00,   0.00,0, 67549,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67553, 67552,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59611E-3,1.24538E-1, 100.00
1.000000, 69.000,   0.000,  84.46,   0.00,   0.00,0, 67552,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67559, 67558,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92880E-4,1.95997E-2, 100.00
1.006250,161.000,   0.000, 934.93,   0.00,   0.00,-1, 67559,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67560, 67559,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.69525E-3,9.04183E-2, 100.00
1.006250, 69.000,   0.000, 105.88,   0.00,   0.00,-1, 67560,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67564, 67563,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63664E-3,1.17812E-1, 100.00
1.000000, 69.000,   0.000, 108.41,   0.00,   0.00,0, 67563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67564, 67565,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48022E-2,4.91513E-1, 100.00
1.006250, 69.000,   0.000,  28.10,   0.00,   0.00,0, 67565,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67564, 67566,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.07132E-2,9.20667E-1, 100.00
1.006250, 69.000,   0.000,  13.25,   0.00,   0.00,0, 67566,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67564, 67567,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62307E-2,6.49398E-1, 100.00
1.006250, 69.000,   0.000,  28.04,   0.00,   0.00,0, 67567,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67564, 67568,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05679E-2,5.33196E-1, 100.00
1.000000, 69.000,   0.000,  13.79,   0.00,   0.00,0, 67568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67572, 67571,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74121E-4,1.34066E-2, 100.00
1.000000,161.000,   0.000, 990.62,   0.00,   0.00,0, 67571,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67571, 67574,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68539E-4,1.31640E-2, 100.00
1.000000,500.000,   0.000,1020.83,   0.00,   0.00,0, 67574,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67573, 67572,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73073E-3,9.49128E-2, 100.00
1.000000, 69.000,   0.000, 122.45,   0.00,   0.00,0, 67572,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67580, 67579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26102E-3,1.41463E-1, 100.00
1.000000, 69.000,   0.000,  90.17,   0.00,   0.00,0, 67579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67583, 67584,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12534E-2,6.88399E-1, 100.00
1.000000, 69.000,   0.000,  11.42,   0.00,   0.00,0, 67584,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67583, 67585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36239E-1,1.11433E1, 100.00
1.000000, 69.000,   0.000,   0.84,   0.00,   0.00,0, 67585,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67583, 67586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42485E-1,9.92942E0, 100.00
1.000000, 69.000,   0.000,   0.84,   0.00,   0.00,0, 67586,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 67592, 67591,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56019E-4,1.90417E-2, 100.00
1.000000,161.000,   0.000, 809.51,   0.00,   0.00,0, 67591,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67591, 67596,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72476E-4,2.21182E-2, 100.00
1.000000,500.000,   0.000, 638.89,   0.00,   0.00,0, 67596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67591, 67597,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08486E-4,3.08320E-2, 100.00
1.000000,500.000,   0.000, 445.12,   0.00,   0.00,0, 67597,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67592,67593,67594,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77256E-3,1.25279E-1, 100.00,2.47757E-2,8.22750E-1, 100.00,2.40351E-2,7.98154E-1, 100.00,1.04054138,  25.929425
1.000000,161.000,   0.000, 247.85,   0.00,   0.00,0, 67595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  97.85,   0.00,   0.00,0, 67595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 67595,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67603, 67602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74173E-4,2.12177E-2, 100.00
1.000000,161.000,   0.000, 444.81,   0.00,   0.00,0, 67602,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67602, 67607,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.64008E-4,3.58083E-2, 100.00
1.000000,500.000,   0.000, 450.74,   0.00,   0.00,0, 67607,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67603,67604,67605,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29366E-3,1.35136E-1, 100.00,1.11507E-2,4.57501E-1, 100.00,2.36961E-2,9.72227E-1, 100.00,0.99237423,  32.138948
1.000000,161.000,   0.000, 210.68,   0.00,   0.00,0, 67606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.68,   0.00,   0.00,0, 67606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 67606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67614, 67615,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.37865E-3,2.81174E-1, 100.00
1.006250,161.000,   0.000,  53.71,   0.00,   0.00,0, 67615,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67614, 67616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69800E-3,2.20051E-1, 100.00
1.006250,161.000,   0.000,  53.67,   0.00,   0.00,0, 67616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67614, 67617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.68894E-3,3.10599E-1, 100.00
1.000000,161.000,   0.000,  36.10,   0.00,   0.00,0, 67617,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67620, 67621,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14398E-2,6.89824E-1, 100.00
1.037500, 69.000,   0.000,  22.53,   0.00,   0.00,0, 67621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67620, 67622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20955E-2,2.38833E-1, 100.00
1.031250, 69.000,   0.000,  38.84,   0.00,   0.00,0, 67622,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67620, 67623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23396E-2,3.45698E-1, 100.00
1.031250, 69.000,   0.000,  22.34,   0.00,   0.00,0, 67623,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67626,67627,67629,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10193E-4,1.46115E-2, 100.00,6.70693E-4,4.66230E-2, 100.00,1.52199E-3,1.05800E-1, 100.00,1.04168386,  26.021005
1.000000,500.000,   0.000, 659.17,   0.00,   0.00,0, 67630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 509.17,   0.00,   0.00,0, 67630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0, 67630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67626, 67634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.90988E-4,2.10716E-2, 100.00
1.018750,500.000,   0.000, 532.67,   0.00,   0.00,0, 67634,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67628, 67627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86417E-3,8.81856E-2, 100.00
1.000000, 69.000,   0.000,  76.59,   0.00,   0.00,0, 67627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67628,67631,67632,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.77590E-3,1.74768E-1, 100.00,1.40252E-2,3.15224E-1, 100.00,7.77590E-3,1.74768E-1, 100.00,1.04283760,  25.849261
1.000000, 69.000,   0.000, 121.87,   0.00,   0.00,0, 67633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.93,   0.00,   0.00,0, 67633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.93,   0.00,   0.00,0, 67633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67638, 67637,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00502E-4,1.45982E-2, 100.00
1.006250,161.000,   0.000, 786.17,   0.00,   0.00,-1, 67638,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67639, 67638,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04823E-3,8.71425E-2, 100.00
1.006250, 69.000,   0.000,  69.67,   0.00,   0.00,-1, 67639,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67638,67640,67641,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59519E-3,1.60354E-1, 100.00,1.04791E-2,3.00325E-1, 100.00,5.59519E-3,1.60354E-1, 100.00,1.05070268,  25.435819
1.000000,161.000,   0.000, 195.21,   0.00,   0.00,0, 67642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  97.60,   0.00,   0.00,0, 67642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  97.60,   0.00,   0.00,0, 67642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67646, 67645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.84076E-3,1.38224E-1, 100.00
1.037500, 69.000,   0.000, 117.00,   0.00,   0.00,0, 67645,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67649,67650,67651,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12782E-3,1.11949E-1, 100.00,1.25177E-2,4.48025E-1, 100.00,2.33420E-2,8.35442E-1, 100.00,1.04799504,  25.343907
1.000000,161.000,   0.000, 191.26,   0.00,   0.00,0, 67652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.26,   0.00,   0.00,0, 67652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0, 67652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67657, 67658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.69205E-2,8.99902E-1, 100.00
1.000000, 69.000,   0.000,  18.91,   0.00,   0.00,0, 67658,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67657, 67659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04697E-2,8.76390E-1, 100.00
1.000000, 69.000,   0.000,  18.85,   0.00,   0.00,0, 67659,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67662,67663,67664,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.67435E-3,2.50372E-1, 100.00,2.06856E-2,5.35341E-1, 100.00,9.67435E-3,2.50372E-1, 100.00,1.04650133,  22.820217
1.000000, 69.000,   0.000, 115.31,   0.00,   0.00,0, 67665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.66,   0.00,   0.00,0, 67665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.66,   0.00,   0.00,0, 67665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67668, 67667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76775E-4,1.26060E-2, 100.00
1.000000,161.000,   0.000, 466.09,   0.00,   0.00,0, 67667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67667, 67670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.14746E-4,3.42058E-2, 100.00
1.000000,500.000,   0.000, 573.97,   0.00,   0.00,0, 67670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67669, 67668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20560E-3,1.09907E-1, 100.00
1.000000, 69.000,   0.000, 103.12,   0.00,   0.00,0, 67668,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67674, 67673,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28637E-4,1.21615E-2, 100.00
1.000000,161.000,   0.000, 816.86,   0.00,   0.00,0, 67673,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67673, 67676,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46834E-4,3.09820E-2, 100.00
0.993750,500.000,   0.000, 370.10,   0.00,   0.00,0, 67676,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67673, 67677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30019E-4,3.56294E-2, 100.00
0.993750,500.000,   0.000, 367.64,   0.00,   0.00,0, 67677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67675, 67674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58567E-3,1.30838E-1, 100.00
1.000000, 69.000,   0.000,  73.22,   0.00,   0.00,0, 67674,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67675, 67678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.82853E-3,1.76053E-1, 100.00
1.000000, 69.000,   0.000,  46.74,   0.00,   0.00,0, 67678,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67681, 67682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84271E-2,4.34799E-1, 100.00
1.000000, 69.000,   0.000,  23.76,   0.00,   0.00,0, 67682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67681, 67683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.66310E-2,1.43423E0, 100.00
1.000000, 69.000,   0.000,   9.39,   0.00,   0.00,0, 67683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67686, 67687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.39001E-1,4.39003E0, 100.00
1.000000, 69.000,   0.000,   3.66,   0.00,   0.00,0, 67687,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67686, 67688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35499E-2,5.39799E-1, 100.00
1.043750, 69.000,   0.000,  16.04,   0.00,   0.00,0, 67688,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67692, 67691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16314E-4,1.70088E-2, 100.00
1.000000,161.000,   0.000, 526.31,   0.00,   0.00,0, 67691,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67693, 67692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51514E-3,1.18858E-1, 100.00
1.000000, 69.000,   0.000,  86.59,   0.00,   0.00,0, 67692,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67696, 67697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32767E-2,2.85894E-1, 100.00
1.000000, 69.000,   0.000,  41.03,   0.00,   0.00,0, 67697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67700, 67699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06667E-4,1.59553E-2, 100.00
1.000000,161.000,   0.000, 663.54,   0.00,   0.00,0, 67699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67699, 67702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.62735E-5,7.77516E-3, 100.00
1.043750,500.000,   0.000,1109.50,   0.00,   0.00,0, 67702,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67699, 67703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81872E-4,1.26670E-2, 100.00
1.000000,500.000,   0.000,1107.91,   0.00,   0.00,0, 67703,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67701, 67700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29198E-3,1.01347E-1, 100.00
1.000000, 69.000,   0.000, 110.18,   0.00,   0.00,0, 67700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67706,67707,67708,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58175E-3,9.40069E-2, 100.00,1.43540E-2,5.22660E-1, 100.00,1.61964E-2,5.89745E-1, 100.00,1.03642983,  20.071424
1.000000,161.000,   0.000, 246.36,   0.00,   0.00,0, 67709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 121.36,   0.00,   0.00,0, 67709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67715, 67714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63981E-3,1.02804E-1, 100.00
1.000000, 69.000,   0.000,  87.04,   0.00,   0.00,0, 67714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67714, 67719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.38705E-3,2.68082E-1, 100.00
1.000000,161.000,   0.000,  58.12,   0.00,   0.00,0, 67719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67715,67716,67717,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57544E-2,2.82104E-1, 100.00,3.05657E-2,5.47320E-1, 100.00,1.57544E-2,2.82104E-1, 100.00,1.04133368,  23.010155
1.000000, 69.000,   0.000,  81.89,   0.00,   0.00,0, 67718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  40.94,   0.00,   0.00,0, 67718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  40.94,   0.00,   0.00,0, 67718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67723, 67722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80753E-4,1.46047E-2, 100.00
1.000000,161.000,   0.000, 681.94,   0.00,   0.00,0, 67722,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67722, 67725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66885E-4,3.26016E-2, 100.00
1.000000,500.000,   0.000, 589.49,   0.00,   0.00,0, 67725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67724, 67723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97444E-3,1.21490E-1, 100.00
1.000000, 69.000,   0.000,  74.16,   0.00,   0.00,0, 67723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67728, 67729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54714E-2,3.21895E-1, 100.00
1.018750, 69.000,   0.000,  32.33,   0.00,   0.00,0, 67729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67728, 67730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30434E-2,7.51991E-1, 100.00
1.018750, 69.000,   0.000,  14.58,   0.00,   0.00,0, 67730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67734, 67733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81641E-3,1.01267E-1, 100.00
1.000000, 69.000,   0.000,  81.04,   0.00,   0.00,0, 67733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67737, 67738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46731E-3,1.09768E-1, 100.00
1.000000,161.000,   0.000,  87.53,   0.00,   0.00,0, 67738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67737, 67739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.18751E-3,2.03323E-1, 100.00
1.000000,161.000,   0.000,  86.97,   0.00,   0.00,0, 67739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67737, 67740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.91142E-3,1.78215E-1, 100.00
1.000000,161.000,   0.000,  62.85,   0.00,   0.00,0, 67740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67746, 67745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95297E-4,1.37468E-2, 100.00
1.006250,161.000,   0.000, 957.71,   0.00,   0.00,0, 67745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67745, 67747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29339E-4,8.03178E-3, 100.00
1.043750,500.000,   0.000,1120.73,   0.00,   0.00,0, 67747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 67745, 67748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43476E-4,9.54023E-3, 100.00
1.050000,500.000,   0.000,1114.22,   0.00,   0.00,0, 67748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67752, 67751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61608E-3,7.77367E-2, 100.00
1.000000, 69.000,   0.000, 104.39,   0.00,   0.00,0, 67751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67755,67756,67758,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27348E-4,1.64219E-2, 100.00,1.12490E-3,8.12541E-2, 100.00,1.20274E-3,8.68771E-2, 100.00,1.02268095,  29.692479
1.000000,500.000,   0.000, 415.66,   0.00,   0.00,0, 67759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 365.66,   0.00,   0.00,0, 67759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 67759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67757, 67756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33678E-3,1.64747E-1, 100.00
1.006250, 69.000,   0.000, 110.72,   0.00,   0.00,-1, 67757,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67762, 67763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24128E-3,6.93349E-2, 100.00
1.006250,161.000,   0.000, 125.69,   0.00,   0.00,0, 67763,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67767, 67766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62974E-4,2.30965E-2, 100.00
1.000000,161.000,   0.000, 387.32,   0.00,   0.00,0, 67766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67773, 67772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03023E-4,7.69666E-3, 100.00
1.000000,161.000,   0.000, 814.66,   0.00,   0.00,0, 67772,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67772, 67777,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48966E-4,1.67483E-2, 100.00
1.025000,500.000,   0.000, 663.32,   0.00,   0.00,0, 67777,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
67773,67774,67775,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.28808E-3,1.14976E-1, 100.00,2.48128E-2,6.65305E-1, 100.00,2.79828E-2,7.50303E-1, 100.00,1.02750368,  31.455994
1.000000,161.000,   0.000, 131.77,   0.00,   0.00,0, 67776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.77,   0.00,   0.00,0, 67776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67781, 67780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13023E-4,7.68260E-3, 100.00
1.000000,161.000,   0.000, 593.80,   0.00,   0.00,0, 67780,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67780, 67783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47227E-4,1.30561E-2, 100.00
1.000000,500.000,   0.000, 851.36,   0.00,   0.00,0, 67783,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67782, 67781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54627E-3,9.51836E-2, 100.00
1.000000, 69.000,   0.000,  99.33,   0.00,   0.00,0, 67781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67786,67787,67788,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68165E-3,1.19659E-1, 100.00,1.30575E-2,4.24388E-1, 100.00,2.51678E-2,8.17990E-1, 100.00,1.02845091,  28.673034
1.000000,161.000,   0.000, 133.76,   0.00,   0.00,0, 67789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  83.76,   0.00,   0.00,0, 67789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 67789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67786,67790,67791,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25928E-3,1.03209E-1, 100.00,6.31856E-3,2.08162E-1, 100.00,3.25928E-3,1.03209E-1, 100.00,1.02148448,  29.631735
1.000000,161.000,   0.000, 176.06,   0.00,   0.00,0, 67792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  88.03,   0.00,   0.00,0, 67792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  88.03,   0.00,   0.00,0, 67792,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67798, 67797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99974E-4,1.29741E-2, 100.00
1.000000,161.000,   0.000, 825.28,   0.00,   0.00,0, 67797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67797, 67802,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96456E-4,1.31682E-2, 100.00
1.000000,500.000,   0.000, 666.80,   0.00,   0.00,0, 67802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67798,67799,67800,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77896E-3,4.16005E-2, 100.00,1.12341E-2,2.62705E-1, 100.00,1.34985E-2,3.15657E-1, 100.00,1.03936129,  25.722974
1.000000,161.000,   0.000, 267.38,   0.00,   0.00,0, 67801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 117.38,   0.00,   0.00,0, 67801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 67801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67806, 67805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91786E-4,1.33337E-2, 100.00
1.006250,161.000,   0.000, 363.59,   0.00,   0.00,-1, 67806,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67805, 67807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30114E-4,2.78640E-2, 100.00
1.031250,500.000,   0.000, 570.17,   0.00,   0.00,0, 67807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67810, 67811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26995E-2,4.77790E-1, 100.00
1.000000, 69.000,   0.000,  21.85,   0.00,   0.00,0, 67811,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67810, 67812,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35790E-2,1.18458E0, 100.00
1.000000, 69.000,   0.000,   8.94,   0.00,   0.00,0, 67812,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67817,67818,67819,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44526E-3,1.34254E-1, 100.00,1.38297E-2,4.17681E-1, 100.00,2.61931E-2,7.91076E-1, 100.00,1.02972785,  30.800891
1.000000,161.000,   0.000, 144.05,   0.00,   0.00,0, 67820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.05,   0.00,   0.00,0, 67820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 67820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67817, 67821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37016E-3,1.14465E-1, 100.00
1.000000,161.000,   0.000,  96.19,   0.00,   0.00,0, 67821,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67818, 67822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97080E-2,3.01782E-1, 100.00
1.000000, 69.000,   0.000,  53.75,   0.00,   0.00,0, 67822,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67826, 67825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06137E-4,1.58774E-2, 100.00
1.000000,161.000,   0.000, 634.55,   0.00,   0.00,0, 67825,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67825, 67827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82475E-4,1.02920E-2, 100.00
1.000000,500.000,   0.000,1137.36,   0.00,   0.00,0, 67827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67832, 67833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40789E-2,8.87443E-1, 100.00
1.056250, 69.000,   0.000,  18.73,   0.00,   0.00,0, 67833,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67832, 67834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.57493E-2,7.78185E-1, 100.00
1.050000, 69.000,   0.000,  18.65,   0.00,   0.00,0, 67834,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67838, 67837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34507E-3,1.14668E-1, 100.00
1.056250, 69.000,   0.000, 133.60,   0.00,   0.00,-1, 67838,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67837, 67839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56627E-3,7.13512E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67837, 67840,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.33721E-3,7.20939E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67840,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67837, 67841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49440E-3,8.42162E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67841,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 67837, 67842,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77099E-3,7.14973E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67842,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67837, 67843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41940E-3,7.27959E-2, 100.00
1.000000,161.000,   0.000, 167.62,   0.00,   0.00,0, 67843,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 67847, 67846,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28145E-3,1.10264E-1, 100.00
1.025000, 69.000,   0.000, 114.97,   0.00,   0.00,0, 67846,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67846, 67848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85696E-3,8.48914E-2, 100.00
1.000000,161.000,   0.000, 129.82,   0.00,   0.00,0, 67848,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67851,67852,67853,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73060E-3,1.17031E-1, 100.00,1.95423E-2,6.13051E-1, 100.00,2.41891E-2,7.58825E-1, 100.00,1.03300222,  33.106581
1.000000,161.000,   0.000, 105.72,   0.00,   0.00,0, 67854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  80.72,   0.00,   0.00,0, 67854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67852, 67855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98004E-2,3.44264E-1, 100.00
1.000000, 69.000,   0.000,  36.05,   0.00,   0.00,0, 67855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 67852, 67856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38399E-1,8.67756E0, 100.00
1.000000, 69.000,   0.000,   1.92,   0.00,   0.00,0, 67856,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67864, 67863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98003E-3,1.27475E-1, 100.00
1.031250, 69.000,   0.000, 126.75,   0.00,   0.00,-1, 67864,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67863, 67865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.76040E-4,3.12139E-2, 100.00
1.000000,161.000,   0.000, 133.77,   0.00,   0.00,0, 67865,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67863, 67866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40850E-3,1.22441E-1, 100.00
1.000000,161.000,   0.000, 133.46,   0.00,   0.00,0, 67866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67863, 67867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98265E-3,6.97299E-2, 100.00
1.000000,161.000,   0.000, 132.97,   0.00,   0.00,0, 67867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67863, 67868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07402E-3,1.18674E-1, 100.00
1.000000,161.000,   0.000, 132.66,   0.00,   0.00,0, 67868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67863, 67869,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84291E-3,8.65211E-2, 100.00
1.000000,161.000,   0.000, 132.41,   0.00,   0.00,0, 67869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67873, 67872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39160E-4,1.13045E-2, 100.00
1.012500,161.000,   0.000,1008.59,   0.00,   0.00,0, 67872,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67873,67874,67875,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71344E-3,1.36448E-1, 100.00,1.83850E-2,6.75549E-1, 100.00,2.56851E-2,9.43785E-1, 100.00,1.04189307,  20.176464
1.000000,161.000,   0.000, 240.55,   0.00,   0.00,0, 67876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 115.55,   0.00,   0.00,0, 67876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 67876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67879, 67880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.87955E-3,1.94330E-1, 100.00
1.000000, 69.000,   0.000,  53.35,   0.00,   0.00,0, 67880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 67885, 67884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89979E-4,1.48860E-2, 100.00
1.000000,161.000,   0.000, 303.11,   0.00,   0.00,0, 67884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67884, 67887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58909E-4,3.62507E-2, 100.00
1.000000,500.000,   0.000, 412.46,   0.00,   0.00,0, 67887,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 67886, 67885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49506E-3,1.34247E-1, 100.00
1.000000, 69.000,   0.000,  99.79,   0.00,   0.00,0, 67885,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67885, 67888,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82968E-3,1.06107E-1, 100.00
1.050000,161.000,   0.000, 111.25,   0.00,   0.00,0, 67888,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
67893,67894,67895,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.48932E-3,1.00079E-1, 100.00,1.18920E-2,4.78099E-1, 100.00,1.90073E-2,7.64159E-1, 100.00,1.05514035,  26.700338
1.000000,161.000,   0.000, 127.46,   0.00,   0.00,0, 67896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.46,   0.00,   0.00,0, 67896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  25.00,   0.00,   0.00,0, 67896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67907, 67906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81225E-3,1.33764E-1, 100.00
1.000000, 69.000,   0.000,  95.64,   0.00,   0.00,0, 67906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67913, 67912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24718E-3,5.80494E-2, 100.00
1.000000, 69.000,   0.000, 113.82,   0.00,   0.00,0, 67912,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
67916,67917,67918,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07025E-3,9.65487E-2, 100.00,1.94156E-2,6.10554E-1, 100.00,2.15605E-2,6.78001E-1, 100.00,1.04902352,  28.583473
1.000000,161.000,   0.000, 155.06,   0.00,   0.00,0, 67919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 130.06,   0.00,   0.00,0, 67919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 67919,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67925,67926,67927,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47051E-3,1.24203E-1, 100.00,1.39489E-2,4.99203E-1, 100.00,2.67026E-2,9.55632E-1, 100.00,1.04810788,  28.592645
1.000000,161.000,   0.000, 152.02,   0.00,   0.00,0, 67928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  97.71,   0.00,   0.00,0, 67928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.32,   0.00,   0.00,0, 67928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 67939, 67938,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16627E-3,1.15246E-1, 100.00
1.000000, 69.000,   0.000, 106.42,   0.00,   0.00,0, 67938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67944, 67943,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38554E-4,1.01901E-2, 100.00
1.000000,161.000,   0.000, 439.09,   0.00,   0.00,0, 67943,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 67945, 67944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.57418E-3,1.42788E-1, 100.00
1.000000, 69.000,   0.000,  89.30,   0.00,   0.00,0, 67944,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67956, 67955,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53936E-3,9.46348E-2, 100.00
1.000000, 69.000,   0.000,  95.31,   0.00,   0.00,0, 67955,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67965, 67964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46685E-3,1.23182E-1, 100.00
1.000000, 69.000,   0.000,  95.15,   0.00,   0.00,0, 67964,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67970, 67969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93841E-3,1.31414E-1, 100.00
1.000000, 69.000,   0.000,  77.25,   0.00,   0.00,0, 67969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 67978, 67977,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13358E-4,9.67241E-3, 100.00
1.000000,161.000,   0.000, 672.45,   0.00,   0.00,0, 67977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
67981,67982,67983,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.58170E-3,1.33419E-1, 100.00,3.69182E-2,7.48377E-1, 100.00,3.71808E-2,7.53701E-1, 100.00,1.03479732,  21.748434
1.000000,161.000,   0.000, 216.19,   0.00,   0.00,0, 67984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 110.66,   0.00,   0.00,0, 67984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 105.53,   0.00,   0.00,0, 67984,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67986,67987,67988,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47475E-3,6.41489E-2, 100.00,1.35101E-2,3.50200E-1, 100.00,1.24391E-2,3.22439E-1, 100.00,1.03599753,  22.181034
1.000000,161.000,   0.000, 277.45,   0.00,   0.00,0, 67989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 121.92,   0.00,   0.00,0, 67989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 155.53,   0.00,   0.00,0, 67989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
67997,67998,67999,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.65823E-3,9.76159E-2, 100.00,1.55463E-2,4.14836E-1, 100.00,2.87938E-2,7.68330E-1, 100.00,1.03968065,  22.359548
1.000000,161.000,   0.000, 220.56,   0.00,   0.00,0, 68000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  95.56,   0.00,   0.00,0, 68000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68000,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68004, 68003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46213E-3,1.56166E-1, 100.00
1.000000, 69.000,   0.000,  72.25,   0.00,   0.00,0, 68003,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68006,68007,68008,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.91579E-3,9.00987E-2, 100.00,2.02513E-2,4.65964E-1, 100.00,2.82185E-2,6.49282E-1, 100.00,1.03762017,  28.518776
1.000000,161.000,   0.000, 129.97,   0.00,   0.00,0, 68009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  79.97,   0.00,   0.00,0, 68009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68024,68025,68026,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79247E-3,1.20426E-1, 100.00,2.23929E-2,7.11065E-1, 100.00,2.60828E-2,8.28234E-1, 100.00,1.04305437,  25.680901
1.000000,161.000,   0.000, 175.78,   0.00,   0.00,0, 68027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  75.78,   0.00,   0.00,0, 68027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68027,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68034, 68033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34132E-3,1.06840E-1, 100.00
1.000000, 69.000,   0.000,  95.59,   0.00,   0.00,0, 68033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68038,68039,68040,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44216E-3,1.27436E-1, 100.00,1.30592E-2,3.74641E-1, 100.00,3.34161E-2,9.58638E-1, 100.00,1.04651275,  27.541771
1.000000,161.000,   0.000, 146.95,   0.00,   0.00,0, 68041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.71,   0.00,   0.00,0, 68041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  55.24,   0.00,   0.00,0, 68041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68051, 68050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35429E-3,1.38004E-1, 100.00
1.000000, 69.000,   0.000, 117.48,   0.00,   0.00,0, 68050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68055, 68054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59468E-3,1.91770E-1, 100.00
1.000000, 69.000,   0.000,  86.76,   0.00,   0.00,0, 68054,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68068, 68067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.47981E-3,1.24552E-1, 100.00
1.012500, 69.000,   0.000, 103.96,   0.00,   0.00,0, 68067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68073, 68072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.98093E-3,1.41836E-1, 100.00
1.018750, 69.000,   0.000, 104.97,   0.00,   0.00,-1, 68073,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68088, 68087,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14456E-3,1.37028E-1, 100.00
1.000000, 69.000,   0.000,  85.52,   0.00,   0.00,0, 68087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68094,68095,68096,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04615E-3,1.27334E-1, 100.00,1.92833E-2,8.06077E-1, 100.00,1.69735E-2,7.09521E-1, 100.00,1.04839505,  24.672505
1.000000,161.000,   0.000, 174.31,   0.00,   0.00,0, 68097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  99.31,   0.00,   0.00,0, 68097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68097,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68101, 68100,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66945E-3,1.27717E-1, 100.00
1.000000, 69.000,   0.000, 103.95,   0.00,   0.00,0, 68100,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68105,68106,68107,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00547E-3,3.00000E-2, 100.00,3.17818E-3,9.48270E-2, 100.00,7.43029E-3,2.21696E-1, 100.00,1.05220855,  25.347034
1.000000,161.000,   0.000, 156.99,   0.00,   0.00,0, 68108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  81.99,   0.00,   0.00,0, 68108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68112, 68111,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.25754E-3,1.96793E-1, 100.00
1.000000, 69.000,   0.000,  70.64,   0.00,   0.00,0, 68111,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68120,68121,68122,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98802E-3,1.29477E-1, 100.00,2.05576E-2,6.67430E-1, 100.00,2.79487E-2,9.07394E-1, 100.00,1.04596656,  22.473894
1.000000,161.000,   0.000, 196.18,   0.00,   0.00,0, 68123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  71.18,   0.00,   0.00,0, 68123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68123,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68127, 68126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85561E-3,7.98847E-2, 100.00
1.006250, 69.000,   0.000, 103.07,   0.00,   0.00,-1, 68127,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68130, 68129,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94809E-3,5.73524E-2, 100.00
1.000000, 69.000,   0.000,  81.81,   0.00,   0.00,0, 68129,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68138, 68137,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79359E-3,9.35900E-2, 100.00
1.000000, 69.000,   0.000, 119.81,   0.00,   0.00,0, 68137,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68144, 68143,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87920E-3,9.88859E-2, 100.00
1.000000, 69.000,   0.000, 120.36,   0.00,   0.00,0, 68143,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68155,68156,68157,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98436E-3,9.14861E-2, 100.00,1.43092E-2,4.38649E-1, 100.00,1.62220E-2,4.97288E-1, 100.00,1.03445966,  35.409125
1.000000,161.000,   0.000, 258.78,   0.00,   0.00,0, 68158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 108.78,   0.00,   0.00,0, 68158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68158,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68160,68161,68162,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.62813E-3,9.47557E-2, 100.00,1.37584E-2,4.96052E-1, 100.00,1.94553E-2,7.01452E-1, 100.00,1.03524648,  36.287598
1.000000,161.000,   0.000, 250.00,   0.00,   0.00,0, 68163,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 100.00,   0.00,   0.00,0, 68163,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68163,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68172, 68171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34274E-4,1.03760E-2, 100.00
1.006250,161.000,   0.000, 851.15,   0.00,   0.00,-1, 68172,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68173, 68172,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33094E-3,1.24881E-1, 100.00
1.006250, 69.000,   0.000, 108.47,   0.00,   0.00,0, 68172,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68178, 68177,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.44102E-3,1.52439E-1, 100.00
1.000000, 69.000,   0.000, 102.16,   0.00,   0.00,0, 68177,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68184, 68183,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56557E-3,1.09648E-1, 100.00
1.006250, 69.000,   0.000, 100.66,   0.00,   0.00,0, 68183,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68187, 68186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13096E-3,8.67793E-2, 100.00
1.000000, 69.000,   0.000, 120.09,   0.00,   0.00,0, 68186,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68194, 68193,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32658E-3,1.44346E-1, 100.00
1.000000, 69.000,   0.000,  80.34,   0.00,   0.00,0, 68193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68200, 68199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72369E-3,1.00566E-1, 100.00
1.000000, 69.000,   0.000, 101.56,   0.00,   0.00,0, 68199,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68204,68205,68206,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.12984E-2,2.23209E-1, 100.00,2.33251E-2,4.60807E-1, 100.00,1.12984E-2,2.23209E-1, 100.00,1.03841551,  34.801245
1.000000, 69.000,   0.000, 121.76,   0.00,   0.00,0, 68207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.88,   0.00,   0.00,0, 68207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.88,   0.00,   0.00,0, 68207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68211, 68210,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91987E-4,1.67246E-2, 100.00
1.000000,161.000,   0.000, 739.94,   0.00,   0.00,0, 68210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68212, 68211,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08702E-3,1.69797E-1, 100.00
1.000000, 69.000,   0.000, 104.01,   0.00,   0.00,0, 68211,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68216, 68215,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61330E-3,9.36330E-2, 100.00
1.000000, 69.000,   0.000,  89.18,   0.00,   0.00,0, 68215,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68223, 68222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.48715E-3,1.10148E-1, 100.00
1.006250, 69.000,   0.000,  82.63,   0.00,   0.00,0, 68222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68229, 68228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92309E-3,5.64509E-2, 100.00
0.993750, 69.000,   0.000, 107.67,   0.00,   0.00,0, 68228,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68233, 68232,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07141E-3,8.40227E-2, 100.00
1.000000, 69.000,   0.000, 117.94,   0.00,   0.00,0, 68232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68243,68244,68245,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.79242E-3,1.45622E-1, 100.00,2.66768E-2,8.10599E-1, 100.00,2.86396E-2,8.70240E-1, 100.00,1.03990574,  30.826662
1.000000,161.000,   0.000, 152.53,   0.00,   0.00,0, 68246,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  99.50,   0.00,   0.00,0, 68246,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  53.03,   0.00,   0.00,0, 68246,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68251, 68250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.49516E-3,1.39208E-1, 100.00
1.000000, 69.000,   0.000, 100.66,   0.00,   0.00,0, 68250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68261, 68260,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.49316E-3,1.65869E-1, 100.00
1.000000, 69.000,   0.000,  87.75,   0.00,   0.00,0, 68260,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68264, 68263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95048E-3,1.12316E-1, 100.00
1.012500, 69.000,   0.000,  76.73,   0.00,   0.00,0, 68263,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68270,68271,68272,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52689E-3,1.09264E-1, 100.00,1.89670E-2,4.57800E-1, 100.00,2.70456E-2,6.52791E-1, 100.00,1.04164866,  28.081757
1.000000,161.000,   0.000, 191.96,   0.00,   0.00,0, 68273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  91.96,   0.00,   0.00,0, 68273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68279, 68278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.41119E-3,8.85860E-2, 100.00
1.000000, 69.000,   0.000,  78.85,   0.00,   0.00,0, 68278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68282, 68281,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.16373E-3,9.37820E-2, 100.00
1.000000, 69.000,   0.000,  91.38,   0.00,   0.00,0, 68281,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68287, 68286,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27602E-3,4.02749E-2, 100.00
1.000000, 69.000,   0.000, 106.61,   0.00,   0.00,0, 68286,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68296,68297,68298,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47600E-3,1.14282E-1, 100.00,2.12824E-2,5.43388E-1, 100.00,3.26529E-2,8.33702E-1, 100.00,1.05095209,  24.101246
1.000000,161.000,   0.000, 148.52,   0.00,   0.00,0, 68299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  98.52,   0.00,   0.00,0, 68299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68307, 68306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50210E-3,1.02684E-1, 100.00
1.000000, 69.000,   0.000, 112.10,   0.00,   0.00,0, 68306,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68314, 68313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46131E-3,9.47932E-2, 100.00
1.000000, 69.000,   0.000, 109.61,   0.00,   0.00,0, 68313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68318,68319,68320,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41611E-3,1.20912E-1, 100.00,2.10990E-2,7.46794E-1, 100.00,2.27945E-2,8.06804E-1, 100.00,1.03179782,  34.191857
1.000000,161.000,   0.000, 286.33,   0.00,   0.00,0, 68321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 116.02,   0.00,   0.00,0, 68321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 170.30,   0.00,   0.00,0, 68321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68325, 68324,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53369E-3,1.04858E-1, 100.00
1.006250, 69.000,   0.000, 105.65,   0.00,   0.00,-1, 68325,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68332, 68331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.87869E-3,1.76918E-1, 100.00
1.006250, 69.000,   0.000,  70.06,   0.00,   0.00,-1, 68332,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68339, 68338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80880E-3,1.10314E-1, 100.00
1.000000, 69.000,   0.000,  94.91,   0.00,   0.00,0, 68338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68346, 68345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87902E-3,1.16587E-1, 100.00
1.000000, 69.000,   0.000,  86.93,   0.00,   0.00,0, 68345,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68351, 68350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.21311E-3,1.40877E-1, 100.00
1.000000, 69.000,   0.000, 121.49,   0.00,   0.00,0, 68350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68356, 68355,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29262E-3,1.23028E-1, 100.00
1.006250, 69.000,   0.000, 104.96,   0.00,   0.00,-1, 68356,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68362, 68361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03344E-3,9.39206E-2, 100.00
1.000000, 69.000,   0.000, 123.00,   0.00,   0.00,0, 68361,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68365, 68364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65886E-4,1.35179E-2, 100.00
1.000000,161.000,   0.000, 812.41,   0.00,   0.00,0, 68364,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68366, 68365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26796E-3,9.29226E-2, 100.00
1.000000, 69.000,   0.000,  99.76,   0.00,   0.00,0, 68365,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68382, 68381,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58093E-3,1.13145E-1, 100.00
1.012500, 69.000,   0.000,  91.83,   0.00,   0.00,0, 68381,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68385, 68384,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.73288E-3,1.57130E-1, 100.00
1.012500, 69.000,   0.000, 100.22,   0.00,   0.00,0, 68384,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68391,68392,68393,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85087E-3,1.30215E-1, 100.00,2.03833E-2,6.89248E-1, 100.00,3.29984E-2,1.11582E0, 100.00,1.03561781,  19.530278
1.000000,161.000,   0.000, 121.09,   0.00,   0.00,0, 68394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  96.09,   0.00,   0.00,0, 68394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0, 68394,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68398,68399,68400,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23456E-3,7.93586E-2, 100.00,9.87968E-3,3.50868E-1, 100.00,1.44741E-2,5.14035E-1, 100.00,1.03815390,  17.876642
1.000000,161.000,   0.000, 246.11,   0.00,   0.00,0, 68401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 121.11,   0.00,   0.00,0, 68401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68403,68404,68406,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27347E-4,1.50056E-2, 100.00,1.48708E-3,9.81518E-2, 100.00,1.71136E-3,1.12955E-1, 100.00,1.03919973,  21.682634
1.000000,500.000,   0.000,1143.08,   0.00,   0.00,0, 68407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 993.08,   0.00,   0.00,0, 68407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 150.00,   0.00,   0.00,0, 68407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68405, 68404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12638E-3,1.15538E-1, 100.00
1.006250, 69.000,   0.000, 116.97,   0.00,   0.00,-1, 68405,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68417, 68416,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.46543E-3,1.12461E-1, 100.00
1.012500, 69.000,   0.000, 111.77,   0.00,   0.00,-1, 68417,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68428, 68427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87734E-3,8.92292E-2, 100.00
1.000000, 69.000,   0.000,  87.62,   0.00,   0.00,0, 68427,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68432, 68431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37315E-3,9.58422E-2, 100.00
1.000000, 69.000,   0.000,  96.50,   0.00,   0.00,0, 68431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68436, 68435,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37750E-4,1.83580E-2, 100.00
1.000000,161.000,   0.000, 840.17,   0.00,   0.00,0, 68435,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68436,68437,68438,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56049E-3,1.13065E-1, 100.00,1.65768E-2,4.10977E-1, 100.00,2.05823E-2,5.10282E-1, 100.00,1.03854422,  23.203633
1.000000,161.000,   0.000, 262.35,   0.00,   0.00,0, 68439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 101.42,   0.00,   0.00,0, 68439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 160.93,   0.00,   0.00,0, 68439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68452, 68451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.65443E-3,1.55837E-1, 100.00
1.006250, 69.000,   0.000,  95.50,   0.00,   0.00,-1, 68452,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68460, 68459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87095E-3,1.21429E-1, 100.00
1.000000, 69.000,   0.000,  96.67,   0.00,   0.00,0, 68459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68464, 68463,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58162E-3,1.22785E-1, 100.00
1.000000, 69.000,   0.000,  89.80,   0.00,   0.00,0, 68463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68466,68467,68468,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45765E-3,1.22384E-1, 100.00,2.99341E-2,8.21837E-1, 100.00,3.31720E-2,9.10731E-1, 100.00,0.99518885,  30.617425
1.000000,161.000,   0.000, 184.93,   0.00,   0.00,0, 68469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  84.93,   0.00,   0.00,0, 68469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68478, 68477,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81219E-3,1.53090E-1, 100.00
1.000000, 69.000,   0.000, 105.01,   0.00,   0.00,0, 68477,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68484, 68483,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16657E-3,1.56506E-1, 100.00
1.006250, 69.000,   0.000,  73.22,   0.00,   0.00,-1, 68484,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68501,68502,68503,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.91186E-3,1.08541E-1, 100.00,1.64882E-2,4.57492E-1, 100.00,2.79103E-2,7.74414E-1, 100.00,1.03564847,  16.910479
1.000000,161.000,   0.000, 165.52,   0.00,   0.00,0, 68504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 115.52,   0.00,   0.00,0, 68504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  50.00,   0.00,   0.00,0, 68504,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68511, 68510,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21444E-3,9.07773E-2, 100.00
1.018750, 69.000,   0.000, 122.49,   0.00,   0.00,-1, 68511,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68514, 68513,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36390E-4,1.96145E-2, 100.00
1.006250,161.000,   0.000, 957.65,   0.00,   0.00,-1, 68514,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68515, 68514,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55778E-3,1.06665E-1, 100.00
1.012500, 69.000,   0.000, 119.40,   0.00,   0.00,0, 68514,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68525, 68524,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96225E-3,9.58265E-2, 100.00
1.006250, 69.000,   0.000,  91.15,   0.00,   0.00,-1, 68525,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68529, 68528,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56867E-4,1.66393E-2, 100.00
1.012500,161.000,   0.000, 970.53,   0.00,   0.00,0, 68528,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68530, 68529,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.99980E-3,1.60294E-1, 100.00
1.037500, 69.000,   0.000, 112.17,   0.00,   0.00,0, 68529,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68535,68536,68537,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19517E-2,2.33801E-1, 100.00,2.26805E-2,4.43680E-1, 100.00,1.19517E-2,2.33801E-1, 100.00,1.03383488,  20.339421
1.000000, 69.000,   0.000, 121.18,   0.00,   0.00,0, 68538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.59,   0.00,   0.00,0, 68538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.59,   0.00,   0.00,0, 68538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68544,68545,68546,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56493E-3,1.04285E-1, 100.00,1.70519E-2,4.98822E-1, 100.00,2.17521E-2,6.36316E-1, 100.00,1.04357890,  21.549998
1.000000,161.000,   0.000, 178.31,   0.00,   0.00,0, 68547,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 103.31,   0.00,   0.00,0, 68547,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 68547,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68550, 68549,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.27891E-3,1.71787E-1, 100.00
1.000000, 69.000,   0.000,  95.59,   0.00,   0.00,0, 68549,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68566,68567,68568,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83559E-3,1.54974E-1, 100.00,3.46772E-2,1.11135E0, 100.00,2.96986E-2,9.51799E-1, 100.00,0.98521010,  30.622000
1.000000,161.000,   0.000, 123.72,   0.00,   0.00,0, 68569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  98.72,   0.00,   0.00,0, 68569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 68569,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68573, 68572,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62792E-4,1.28239E-2, 100.00
1.000000,161.000,   0.000, 718.10,   0.00,   0.00,0, 68572,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68577,68578,68579,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01660E-2,1.49554E-1, 100.00,1.93583E-2,2.84783E-1, 100.00,1.01660E-2,1.49554E-1, 100.00,0.98894212,  28.280312
1.000000, 69.000,   0.000, 121.11,   0.00,   0.00,0, 68580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.56,   0.00,   0.00,0, 68580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.56,   0.00,   0.00,0, 68580,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68591, 68590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48449E-3,1.23042E-1, 100.00
1.006250, 69.000,   0.000,  81.55,   0.00,   0.00,-1, 68591,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68601, 68600,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75178E-3,9.42036E-2, 100.00
1.000000, 69.000,   0.000, 106.08,   0.00,   0.00,0, 68600,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68606, 68605,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50883E-3,1.31479E-1, 100.00
1.018750, 69.000,   0.000, 102.56,   0.00,   0.00,-1, 68606,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68608,68609,68610,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19245E-4,1.00393E-2, 100.00,6.34013E-4,5.33780E-2, 100.00,9.34029E-4,7.86364E-2, 100.00,1.03809073,  32.638922
1.000000,500.000,   0.000, 972.08,   0.00,   0.00,0, 68611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 822.08,   0.00,   0.00,0, 68611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68617, 68616,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56392E-3,1.30899E-1, 100.00
1.000000, 69.000,   0.000, 100.93,   0.00,   0.00,0, 68616,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68620, 68619,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24586E-3,1.40542E-1, 100.00
1.000000, 69.000,   0.000,  77.95,   0.00,   0.00,0, 68619,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68623,68624,68625,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03602E-3,1.32077E-1, 100.00,1.94317E-2,6.35892E-1, 100.00,2.88709E-2,9.44788E-1, 100.00,1.04881640,  31.066238
1.000000,161.000,   0.000, 219.79,   0.00,   0.00,0, 68626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.79,   0.00,   0.00,0, 68626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68624, 68627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23766E-2,2.55199E-1, 100.00
1.000000, 69.000,   0.000,  71.07,   0.00,   0.00,0, 68627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68631, 68630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83837E-3,7.16629E-2, 100.00
1.000000, 69.000,   0.000,  78.26,   0.00,   0.00,0, 68630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68631, 68632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02629E-2,2.06478E-1, 100.00
1.000000, 69.000,   0.000,  74.31,   0.00,   0.00,0, 68632,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
 68636, 68635,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09924E-4,1.70641E-2, 100.00
1.000000,161.000,   0.000, 496.85,   0.00,   0.00,0, 68635,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68635, 68638,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28751E-4,1.66058E-2, 100.00
1.043750,500.000,   0.000, 766.35,   0.00,   0.00,0, 68638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68635, 68639,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53054E-4,1.40445E-2, 100.00
1.000000,500.000,   0.000, 765.95,   0.00,   0.00,0, 68639,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68637, 68636,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44998E-3,9.88292E-2, 100.00
1.000000, 69.000,   0.000,  63.81,   0.00,   0.00,0, 68636,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68643, 68642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85687E-4,1.58053E-2, 100.00
1.006250,161.000,   0.000, 716.00,   0.00,   0.00,-1, 68643,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68644, 68643,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.34005E-3,1.51131E-1, 100.00
1.006250, 69.000,   0.000, 120.34,   0.00,   0.00,0, 68643,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68644,68645,68646,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.09720E-3,1.09446E-1, 100.00,1.18791E-2,2.13234E-1, 100.00,6.09720E-3,1.09446E-1, 100.00,1.05017402,  28.632221
1.000000, 69.000,   0.000, 121.08,   0.00,   0.00,0, 68647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.54,   0.00,   0.00,0, 68647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.54,   0.00,   0.00,0, 68647,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68651, 68650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43628E-4,1.12999E-2, 100.00
1.000000,161.000,   0.000, 643.11,   0.00,   0.00,0, 68650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68651,68652,68653,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17860E-3,1.31129E-1, 100.00,1.32925E-2,4.17131E-1, 100.00,2.90003E-2,9.10059E-1, 100.00,1.05133734,  25.834674
1.000000,161.000,   0.000, 151.60,   0.00,   0.00,0, 68654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 101.60,   0.00,   0.00,0, 68654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68658, 68657,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59691E-4,1.24494E-2, 100.00
1.000000,161.000,   0.000, 465.02,   0.00,   0.00,0, 68657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68658,68659,68660,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56501E-3,1.37738E-1, 100.00,1.68094E-2,5.07181E-1, 100.00,3.07521E-2,9.27868E-1, 100.00,1.03472430,  28.541826
1.000000,161.000,   0.000, 118.83,   0.00,   0.00,0, 68661,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  68.83,   0.00,   0.00,0, 68661,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 68661,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68665, 68664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01637E-4,1.41369E-2, 100.00
1.000000,161.000,   0.000, 763.58,   0.00,   0.00,0, 68664,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68664, 68667,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00500E-4,1.60678E-2, 100.00
1.025000,500.000,   0.000, 433.72,   0.00,   0.00,0, 68667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 68666, 68665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68729E-3,1.04564E-1, 100.00
1.000000, 69.000,   0.000, 113.05,   0.00,   0.00,0, 68665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68671, 68670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35559E-4,1.62697E-2, 100.00
1.000000,161.000,   0.000, 884.48,   0.00,   0.00,0, 68670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68670, 68672,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86226E-4,1.16023E-2, 100.00
1.025000,500.000,   0.000,1018.00,   0.00,   0.00,0, 68672,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 68676, 68675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38303E-4,1.61281E-2, 100.00
1.000000,161.000,   0.000, 787.70,   0.00,   0.00,0, 68675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68675, 68678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58784E-4,2.50094E-2, 100.00
1.000000,500.000,   0.000, 490.13,   0.00,   0.00,0, 68678,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68675, 68679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.94913E-4,2.93182E-2, 100.00
1.000000,500.000,   0.000, 489.73,   0.00,   0.00,0, 68679,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68675, 68680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87987E-4,2.71169E-2, 100.00
1.000000,500.000,   0.000, 488.91,   0.00,   0.00,0, 68680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68675, 68681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42646E-4,1.48671E-2, 100.00
1.000000,500.000,   0.000, 488.73,   0.00,   0.00,0, 68681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68675, 68682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56220E-4,2.02934E-2, 100.00
1.000000,500.000,   0.000, 488.17,   0.00,   0.00,0, 68682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68675, 68683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22895E-4,2.70836E-2, 100.00
1.000000,500.000,   0.000, 484.56,   0.00,   0.00,0, 68683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68677, 68676,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74506E-3,6.27062E-2, 100.00
1.000000, 69.000,   0.000, 105.62,   0.00,   0.00,0, 68676,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68687, 68686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86470E-4,1.42237E-2, 100.00
1.000000,161.000,   0.000,1001.06,   0.00,   0.00,0, 68686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68686,68688,68689,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28009E-4,2.48705E-2, 100.00,8.56017E-4,5.05217E-2, 100.00,5.28009E-4,2.48705E-2, 100.00,1.03940919,  26.136499
1.000000,500.000,   0.000, 703.71,   0.00,   0.00,0, 68690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 351.85,   0.00,   0.00,0, 68690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 351.85,   0.00,   0.00,0, 68690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68686,68691,68692,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.21285E-4,3.55592E-2, 100.00,8.42571E-4,6.94739E-2, 100.00,5.21285E-4,3.55592E-2, 100.00,1.03940998,  26.136731
1.000000,500.000,   0.000, 733.83,   0.00,   0.00,0, 68693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 366.92,   0.00,   0.00,0, 68693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 366.92,   0.00,   0.00,0, 68693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68697, 68696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94732E-4,1.78455E-2, 100.00
1.006250,161.000,   0.000, 815.87,   0.00,   0.00,-1, 68697,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68696, 68698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79779E-4,1.99959E-2, 100.00
1.000000,500.000,   0.000, 561.06,   0.00,   0.00,0, 68698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68696, 68699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74862E-4,2.38006E-2, 100.00
1.000000,500.000,   0.000, 560.67,   0.00,   0.00,0, 68699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 68703, 68702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40446E-4,1.51733E-2, 100.00
1.000000,161.000,   0.000, 666.17,   0.00,   0.00,0, 68702,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68704, 68703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.66324E-3,2.01555E-1, 100.00
1.000000, 69.000,   0.000,  89.39,   0.00,   0.00,0, 68703,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68708, 68707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99656E-4,2.44316E-2, 100.00
1.000000,161.000,   0.000, 809.35,   0.00,   0.00,0, 68707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68707,68709,68710,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.82764E-4,3.46667E-2, 100.00,9.65527E-4,7.26013E-2, 100.00,5.82764E-4,3.46667E-2, 100.00,1.03763888,  31.270285
1.000000,500.000,   0.000, 711.12,   0.00,   0.00,0, 68711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 355.56,   0.00,   0.00,0, 68711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 355.56,   0.00,   0.00,0, 68711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68715, 68714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54856E-4,1.75581E-2, 100.00
1.000000,161.000,   0.000, 818.22,   0.00,   0.00,0, 68714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68716, 68715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54203E-3,1.21503E-1, 100.00
1.000000, 69.000,   0.000,  92.88,   0.00,   0.00,0, 68715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68720, 68719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26762E-4,1.77015E-2, 100.00
1.000000,161.000,   0.000, 810.29,   0.00,   0.00,0, 68719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68719, 68722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47286E-4,1.66730E-2, 100.00
0.993750,500.000,   0.000, 636.64,   0.00,   0.00,0, 68722,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 68719, 68723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65408E-4,2.05152E-2, 100.00
0.993750,500.000,   0.000, 635.59,   0.00,   0.00,0, 68723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68721, 68720,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11777E-3,1.13110E-1, 100.00
1.000000, 69.000,   0.000, 117.73,   0.00,   0.00,0, 68720,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68727, 68726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49858E-4,1.94766E-2, 100.00
0.975000,161.000,   0.000, 901.28,   0.00,   0.00,-1, 68727,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 68726, 68729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17508E-4,7.58161E-3, 100.00
1.068750,500.000,   0.000, 708.01,   0.00,   0.00,0, 68729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68726, 68730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11259E-4,1.38411E-2, 100.00
1.068750,500.000,   0.000, 707.51,   0.00,   0.00,0, 68730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68726, 68731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46288E-4,2.40919E-2, 100.00
1.000000,500.000,   0.000, 707.15,   0.00,   0.00,0, 68731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68726, 68732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78515E-4,1.40054E-2, 100.00
1.068750,500.000,   0.000, 705.42,   0.00,   0.00,0, 68732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68726, 68733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.11505E-4,1.81571E-2, 100.00
1.068750,500.000,   0.000, 705.36,   0.00,   0.00,0, 68733,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 68726, 68734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81243E-4,1.27999E-2, 100.00
1.000000,500.000,   0.000, 704.91,   0.00,   0.00,0, 68734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 68728, 68727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76734E-3,7.49019E-2, 100.00
0.993750, 69.000,   0.000, 127.17,   0.00,   0.00,0, 68727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68737,68738,68739,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59406E-4,1.82153E-2, 100.00,1.03554E-3,7.27148E-2, 100.00,1.63889E-3,1.15082E-1, 100.00,1.04288525,  33.573385
1.000000,500.000,   0.000, 994.22,   0.00,   0.00,0, 68740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 844.22,   0.00,   0.00,0, 68740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 150.00,   0.00,   0.00,0, 68740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68745, 68744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.87534E-3,1.65918E-1, 100.00
1.000000, 69.000,   0.000,  81.48,   0.00,   0.00,0, 68744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68751, 68750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74849E-3,1.44062E-1, 100.00
1.000000, 69.000,   0.000, 123.87,   0.00,   0.00,0, 68750,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68754,68755,68756,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35847E-3,8.54230E-2, 100.00,1.98475E-2,3.88998E-1, 100.00,3.30980E-2,6.48697E-1, 100.00,1.04801730,  54.267381
1.000000,161.000,   0.000, 140.93,   0.00,   0.00,0, 68757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 114.29,   0.00,   0.00,0, 68757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  26.65,   0.00,   0.00,0, 68757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68772, 68771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36323E-3,1.08767E-1, 100.00
1.000000, 69.000,   0.000, 133.32,   0.00,   0.00,0, 68771,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68779,68780,68781,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44155E-3,4.70148E-2, 100.00,4.60132E-3,1.50068E-1, 100.00,1.14055E-2,3.71979E-1, 100.00,1.04087468,  31.984906
1.000000,161.000,   0.000, 194.40,   0.00,   0.00,0, 68782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.40,   0.00,   0.00,0, 68782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68782,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68787, 68786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.24143E-3,1.65803E-1, 100.00
1.012500, 69.000,   0.000, 112.99,   0.00,   0.00,-1, 68787,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68790, 68789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.96736E-3,1.26601E-1, 100.00
1.006250, 69.000,   0.000, 111.08,   0.00,   0.00,-1, 68790,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68800, 68799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26048E-3,1.25053E-1, 100.00
1.000000, 69.000,   0.000, 120.61,   0.00,   0.00,0, 68799,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68803,68804,68805,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79403E-3,1.19898E-1, 100.00,1.76861E-2,5.58911E-1, 100.00,2.41053E-2,7.61770E-1, 100.00,1.05128274,  42.717015
1.000000,161.000,   0.000, 260.50,   0.00,   0.00,0, 68806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 135.50,   0.00,   0.00,0, 68806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68809, 68808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71384E-3,9.25972E-2, 100.00
1.012500, 69.000,   0.000, 111.66,   0.00,   0.00,-1, 68809,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68816, 68815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82112E-3,1.04528E-1, 100.00
1.000000, 69.000,   0.000, 109.91,   0.00,   0.00,0, 68815,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68822, 68821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04354E-3,9.27960E-2, 100.00
1.000000, 69.000,   0.000, 112.92,   0.00,   0.00,0, 68821,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68829,68830,68831,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13992E-2,2.49046E-1, 100.00,2.23638E-2,4.88597E-1, 100.00,1.13992E-2,2.49046E-1, 100.00,1.04049075,  43.625600
1.000000, 69.000,   0.000, 121.03,   0.00,   0.00,0, 68832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.51,   0.00,   0.00,0, 68832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  60.51,   0.00,   0.00,0, 68832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68844, 68843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.82356E-3,1.57481E-1, 100.00
1.006250, 69.000,   0.000,  73.80,   0.00,   0.00,-1, 68844,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68857,68858,68859,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43039E-3,9.15333E-2, 100.00,1.68587E-2,4.49841E-1, 100.00,2.14454E-2,5.72228E-1, 100.00,1.04791133,  48.418082
1.000000,161.000,   0.000, 261.16,   0.00,   0.00,0, 68860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.36,   0.00,   0.00,0, 68860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 154.80,   0.00,   0.00,0, 68860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68880, 68879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46067E-3,1.44849E-1, 100.00
1.000000, 69.000,   0.000,  89.05,   0.00,   0.00,0, 68879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68883, 68882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66968E-3,1.05369E-1, 100.00
1.006250, 69.000,   0.000,  94.88,   0.00,   0.00,-1, 68883,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68891,68892,68893,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48860E-3,1.62845E-1, 100.00,2.66591E-2,9.67180E-1, 100.00,3.20719E-2,1.16355E0, 100.00,1.04449058,  57.500559
1.000000,161.000,   0.000, 181.58,   0.00,   0.00,0, 68894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  56.58,   0.00,   0.00,0, 68894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 68894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68899, 68898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63134E-3,1.31909E-1, 100.00
1.000000, 69.000,   0.000,  98.74,   0.00,   0.00,0, 68898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68901,68902,68903,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.97212E-3,1.21902E-1, 100.00,2.16382E-2,6.64063E-1, 100.00,2.92099E-2,8.96434E-1, 100.00,1.04196807,  62.280480
1.000000,161.000,   0.000, 204.82,   0.00,   0.00,0, 68904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  79.82,   0.00,   0.00,0, 68904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 68904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68907, 68906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70167E-3,9.59291E-2, 100.00
1.006250, 69.000,   0.000, 120.11,   0.00,   0.00,-1, 68907,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68910, 68909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44855E-3,1.25036E-1, 100.00
1.018750, 69.000,   0.000, 111.91,   0.00,   0.00,-1, 68910,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68913, 68912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.89994E-3,1.07096E-1, 100.00
1.018750, 69.000,   0.000, 108.54,   0.00,   0.00,-1, 68913,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68921,68922,68923,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96646E-3,1.01461E-1, 100.00,1.63111E-2,5.57884E-1, 100.00,1.91662E-2,6.55536E-1, 100.00,1.03884301,  55.175157
1.000000,161.000,   0.000, 144.07,   0.00,   0.00,0, 68924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 119.07,   0.00,   0.00,0, 68924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 68924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
68926,68927,68928,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.11348E-3,1.25304E-1, 100.00,1.77622E-2,5.41070E-1, 100.00,2.93626E-2,8.94439E-1, 100.00,1.04614453,  51.885778
1.000000,161.000,   0.000, 130.64,   0.00,   0.00,0, 68929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 105.64,   0.00,   0.00,0, 68929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 68929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68932, 68931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40505E-3,7.70707E-2, 100.00
1.018750, 69.000,   0.000, 141.02,   0.00,   0.00,0, 68931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68943, 68942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63164E-3,1.30015E-1, 100.00
1.000000, 69.000,   0.000,  92.88,   0.00,   0.00,0, 68942,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68947,68948,68949,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86199E-3,1.32846E-1, 100.00,1.86936E-2,6.43026E-1, 100.00,2.95359E-2,1.01598E0, 100.00,1.03545324,  28.365142
1.000000,161.000,   0.000, 235.16,   0.00,   0.00,0, 68950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  85.16,   0.00,   0.00,0, 68950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68953, 68952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84298E-3,1.04652E-1, 100.00
1.006250, 69.000,   0.000, 109.59,   0.00,   0.00,-1, 68953,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68958, 68957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40359E-3,4.97712E-2, 100.00
1.000000, 69.000,   0.000, 137.00,   0.00,   0.00,0, 68957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68960,68961,68962,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43251E-3,1.04965E-1, 100.00,1.11343E-2,3.40483E-1, 100.00,3.01166E-2,9.20958E-1, 100.00,1.02596907,  23.411176
1.000000,161.000,   0.000, 272.57,   0.00,   0.00,0, 68963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 122.57,   0.00,   0.00,0, 68963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 68963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68967, 68966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27737E-3,9.09095E-2, 100.00
1.000000, 69.000,   0.000, 119.66,   0.00,   0.00,0, 68966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68970, 68969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50064E-4,1.60823E-2, 100.00
1.000000,161.000,   0.000,1094.68,   0.00,   0.00,0, 68969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
68970,68971,68972,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.19316E-3,1.10384E-1, 100.00,1.69590E-2,5.86256E-1, 100.00,2.19191E-2,7.57720E-1, 100.00,1.03027473,  26.220233
1.000000,161.000,   0.000, 203.45,   0.00,   0.00,0, 68973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 128.45,   0.00,   0.00,0, 68973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0, 68973,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 68977, 68976,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14868E-3,1.31346E-1, 100.00
1.006250, 69.000,   0.000, 115.24,   0.00,   0.00,0, 68976,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 68980, 68979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24655E-3,1.29272E-1, 100.00
1.000000, 69.000,   0.000, 110.77,   0.00,   0.00,0, 68979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
68983,68984,68985,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04148E-3,1.31379E-1, 100.00,1.80965E-2,5.88278E-1, 100.00,2.11388E-2,6.87174E-1, 100.00,1.03593726,  26.529364
1.000000,161.000,   0.000, 195.87,   0.00,   0.00,0, 68986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  95.87,   0.00,   0.00,0, 68986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 68986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69004,69005,69006,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61413E-3,6.41406E-2, 100.00,9.98772E-3,3.96882E-1, 100.00,1.11385E-2,4.42610E-1, 100.00,1.03460495,  26.538465
1.000000,161.000,   0.000, 247.75,   0.00,   0.00,0, 69007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 117.94,   0.00,   0.00,0, 69007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 129.81,   0.00,   0.00,0, 69007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69016, 69015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.14915E-3,1.88360E-1, 100.00
1.043750, 69.000,   0.000, 107.49,   0.00,   0.00,-1, 69016,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69031, 69030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.01998E-3,1.37883E-1, 100.00
1.006250, 69.000,   0.000, 107.68,   0.00,   0.00,-1, 69031,1.100000,0.900000,1.080000,1.030000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69034, 69033,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93339E-3,1.31070E-1, 100.00
1.000000, 69.000,   0.000, 147.35,   0.00,   0.00,0, 69033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69046, 69045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18651E-3,9.58066E-2, 100.00
1.000000, 69.000,   0.000,  77.12,   0.00,   0.00,0, 69045,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69051, 69050,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.09597E-3,1.50972E-1, 100.00
1.006250, 69.000,   0.000,  92.82,   0.00,   0.00,-1, 69051,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69054, 69053,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.07795E-3,1.16231E-1, 100.00
1.000000, 69.000,   0.000,  60.30,   0.00,   0.00,0, 69053,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69058, 69057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06896E-3,1.10775E-1, 100.00
1.000000, 69.000,   0.000,  94.15,   0.00,   0.00,0, 69057,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69065, 69064,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58153E-3,1.25774E-1, 100.00
1.000000, 69.000,   0.000, 104.90,   0.00,   0.00,0, 69064,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69068, 69067,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26759E-3,3.00000E-2, 100.00
1.000000, 69.000,   0.000, 102.14,   0.00,   0.00,0, 69067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69076, 69075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.22297E-3,1.24126E-1, 100.00
0.993750, 69.000,   0.000, 133.49,   0.00,   0.00,-1, 69076,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69080,69081,69082,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43266E-3,1.39494E-1, 100.00,2.53607E-2,7.98090E-1, 100.00,3.16235E-2,9.95180E-1, 100.00,1.05430291,  68.433057
1.000000,161.000,   0.000, 172.54,   0.00,   0.00,0, 69083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  97.54,   0.00,   0.00,0, 69083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 69083,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69091,69092,69094,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.77998E-4,2.23037E-2, 100.00,1.71117E-3,1.37286E-1, 100.00,2.12934E-3,1.70836E-1, 100.00,1.04435629,  63.874740
1.000000,500.000,   0.000,1152.40,   0.00,   0.00,0, 69095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000,1002.40,   0.00,   0.00,0, 69095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69093, 69092,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.78444E-3,1.63075E-1, 100.00
1.006250, 69.000,   0.000, 116.98,   0.00,   0.00,-1, 69093,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69099, 69098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21879E-3,1.02301E-1, 100.00
1.000000, 69.000,   0.000,  76.80,   0.00,   0.00,0, 69098,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69106, 69105,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24152E-3,1.44020E-1, 100.00
1.000000, 69.000,   0.000,  98.25,   0.00,   0.00,0, 69105,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69111, 69110,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.30266E-3,1.19598E-1, 100.00
1.000000, 69.000,   0.000, 105.60,   0.00,   0.00,0, 69110,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69115, 69114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.58594E-3,9.86139E-2, 100.00
1.000000, 69.000,   0.000,  78.70,   0.00,   0.00,0, 69114,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69125, 69124,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.92382E-3,1.45090E-1, 100.00
1.006250, 69.000,   0.000,  80.21,   0.00,   0.00,-1, 69125,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69132, 69131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69263E-3,6.94360E-2, 100.00
1.006250, 69.000,   0.000,  87.44,   0.00,   0.00,0, 69131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69139, 69138,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86428E-3,1.09250E-1, 100.00
1.000000, 69.000,   0.000, 128.83,   0.00,   0.00,0, 69138,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69145,69146,69147,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17860E-3,1.55224E-1, 100.00,2.06940E-2,7.68727E-1, 100.00,3.41503E-2,1.26859E0, 100.00,1.03650378,  42.490280
1.000000,161.000,   0.000, 209.48,   0.00,   0.00,0, 69148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  81.88,   0.00,   0.00,0, 69148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 127.60,   0.00,   0.00,0, 69148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69155, 69154,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56165E-3,1.35728E-1, 100.00
1.000000, 69.000,   0.000,  95.90,   0.00,   0.00,0, 69154,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69166, 69165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35346E-3,1.32971E-1, 100.00
1.000000, 69.000,   0.000, 101.51,   0.00,   0.00,0, 69165,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69169, 69168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97932E-4,2.07775E-2, 100.00
1.006250,161.000,   0.000, 957.66,   0.00,   0.00,0, 69168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69172, 69171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15951E-3,8.22574E-2, 100.00
1.000000, 69.000,   0.000, 109.64,   0.00,   0.00,0, 69171,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69175, 69174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56399E-3,1.27053E-1, 100.00
1.037500, 69.000,   0.000,  98.14,   0.00,   0.00,-1, 69175,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69185, 69184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23334E-3,3.27391E-2, 100.00
1.000000, 69.000,   0.000,  77.87,   0.00,   0.00,0, 69184,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69189, 69188,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.57128E-3,1.05986E-1, 100.00
1.000000, 69.000,   0.000, 126.30,   0.00,   0.00,0, 69188,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69192,69193,69194,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.14683E-3,1.49287E-1, 100.00,3.04598E-2,8.83503E-1, 100.00,4.37894E-2,1.27014E0, 100.00,1.03999666,  32.499489
1.000000,161.000,   0.000, 215.89,   0.00,   0.00,0, 69195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  90.89,   0.00,   0.00,0, 69195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 69195,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69215,69216,69217,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.07092E-3,1.74887E-1, 100.00,2.87278E-2,9.90769E-1, 100.00,4.15406E-2,1.43266E0, 100.00,1.04671347,  53.322172
1.000000,161.000,   0.000, 188.24,   0.00,   0.00,0, 69218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  88.24,   0.00,   0.00,0, 69218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69229,69230,69231,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20164E-3,1.70235E-1, 100.00,1.82033E-2,3.39470E-1, 100.00,9.20164E-3,1.70235E-1, 100.00,1.02734347,  49.134098
1.000000, 69.000,   0.000, 120.65,   0.00,   0.00,0, 69232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.32,   0.00,   0.00,0, 69232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  60.32,   0.00,   0.00,0, 69232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69258,69259,69260,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.24410E-3,1.04809E-1, 100.00,1.63576E-2,4.03956E-1, 100.00,2.69897E-2,6.66518E-1, 100.00,1.01147942,  38.847303
1.000000,161.000,   0.000, 279.28,   0.00,   0.00,0, 69261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 129.28,   0.00,   0.00,0, 69261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69264,69265,69266,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41612E-3,1.51535E-1, 100.00,2.07810E-2,7.13083E-1, 100.00,2.92774E-2,1.00463E0, 100.00,1.04238704,  36.603514
1.000000,161.000,   0.000, 205.34,   0.00,   0.00,0, 69267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 105.34,   0.00,   0.00,0, 69267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69272, 69271,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02198E-3,1.61229E-1, 100.00
1.000000, 69.000,   0.000, 106.36,   0.00,   0.00,0, 69271,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69275,69276,69277,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85111E-3,1.25579E-1, 100.00,3.35617E-2,8.68805E-1, 100.00,3.20478E-2,8.29613E-1, 100.00,1.04473617,  52.794562
1.000000,161.000,   0.000, 189.23,   0.00,   0.00,0, 69278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  64.23,   0.00,   0.00,0, 69278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0, 69278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69286, 69285,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.50259E-3,1.03490E-1, 100.00
1.000000, 69.000,   0.000, 107.02,   0.00,   0.00,0, 69285,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69291,69292,69293,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98835E-3,1.26537E-1, 100.00,2.11914E-2,6.72334E-1, 100.00,2.29097E-2,7.26848E-1, 100.00,1.04582552,  55.670266
1.000000,161.000,   0.000, 112.39,   0.00,   0.00,0, 69294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  59.29,   0.00,   0.00,0, 69294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  53.10,   0.00,   0.00,0, 69294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69300, 69299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86905E-3,9.46737E-2, 100.00
1.000000, 69.000,   0.000, 108.19,   0.00,   0.00,0, 69299,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69308, 69307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83658E-3,1.05677E-1, 100.00
1.000000, 69.000,   0.000, 106.17,   0.00,   0.00,0, 69307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69312, 69311,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.26018E-3,1.23516E-1, 100.00
1.000000, 69.000,   0.000, 118.09,   0.00,   0.00,0, 69311,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69315, 69314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70966E-3,1.01928E-1, 100.00
1.000000, 69.000,   0.000, 123.26,   0.00,   0.00,0, 69314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69333, 69332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.47863E-3,1.37175E-1, 100.00
1.000000, 69.000,   0.000,  96.58,   0.00,   0.00,0, 69332,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69351, 69350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.77612E-3,1.65350E-1, 100.00
1.000000, 69.000,   0.000,  93.94,   0.00,   0.00,0, 69350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69359, 69358,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.56759E-3,8.79446E-2, 100.00
1.006250, 69.000,   0.000, 104.41,   0.00,   0.00,0, 69358,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69362, 69361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.17958E-3,9.82528E-2, 100.00
1.000000, 69.000,   0.000, 124.61,   0.00,   0.00,0, 69361,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69365, 69364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78563E-3,9.22832E-2, 100.00
1.006250, 69.000,   0.000, 108.19,   0.00,   0.00,-1, 69365,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69377, 69376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33638E-3,9.91525E-2, 100.00
1.012500, 69.000,   0.000,  69.45,   0.00,   0.00,-1, 69377,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69384,69385,69386,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72599E-3,7.36789E-2, 100.00,1.81946E-2,4.91769E-1, 100.00,1.98089E-2,5.35400E-1, 100.00,1.04498141,  64.840891
1.000000,161.000,   0.000, 227.39,   0.00,   0.00,0, 69387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  77.39,   0.00,   0.00,0, 69387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69390,69391,69392,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88113E-3,1.15212E-1, 100.00,1.69308E-2,5.02591E-1, 100.00,2.86980E-2,8.51902E-1, 100.00,1.03656880,  37.591983
1.000000,161.000,   0.000, 146.95,   0.00,   0.00,0, 69393,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  96.95,   0.00,   0.00,0, 69393,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  50.00,   0.00,   0.00,0, 69393,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69396, 69395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72393E-3,1.51932E-1, 100.00
1.006250, 69.000,   0.000,  72.37,   0.00,   0.00,0, 69395,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69403, 69402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48001E-3,1.56530E-1, 100.00
1.000000, 69.000,   0.000,  83.63,   0.00,   0.00,0, 69402,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69409,69410,69411,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40896E-3,7.79599E-2, 100.00,6.61486E-3,2.14073E-1, 100.00,2.11538E-2,6.84588E-1, 100.00,1.03986381,  32.485221
1.000000,161.000,   0.000, 101.17,   0.00,   0.00,0, 69412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  75.14,   0.00,   0.00,0, 69412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  26.02,   0.00,   0.00,0, 69412,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69427, 69426,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.32710E-3,1.71743E-1, 100.00
1.000000, 69.000,   0.000, 100.78,   0.00,   0.00,0, 69426,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69437, 69436,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.05552E-3,1.57709E-1, 100.00
1.012500, 69.000,   0.000,  70.00,   0.00,   0.00,0, 69436,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69449, 69448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.61421E-3,1.29279E-1, 100.00
1.000000, 69.000,   0.000,  81.16,   0.00,   0.00,0, 69448,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69454, 69453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47875E-3,1.40197E-1, 100.00
1.000000, 69.000,   0.000,  80.45,   0.00,   0.00,0, 69453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69457, 69456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33351E-3,5.04392E-2, 100.00
1.000000, 69.000,   0.000,  79.82,   0.00,   0.00,0, 69456,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69460, 69459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.52335E-3,8.68984E-2, 100.00
1.000000, 69.000,   0.000, 102.36,   0.00,   0.00,0, 69459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69480, 69479,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10839E-3,8.85467E-2, 100.00
1.000000, 69.000,   0.000, 135.04,   0.00,   0.00,0, 69479,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69485, 69484,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.82168E-3,1.38475E-1, 100.00
1.012500, 69.000,   0.000,  82.96,   0.00,   0.00,-1, 69485,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69487,69488,69489,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.94576E-3,7.53693E-2, 100.00,1.35011E-2,3.45436E-1, 100.00,2.34649E-2,6.00368E-1, 100.00,1.02678666,  44.148290
1.000000,161.000,   0.000, 206.78,   0.00,   0.00,0, 69490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.78,   0.00,   0.00,0, 69490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 100.00,   0.00,   0.00,0, 69490,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69493, 69492,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66524E-3,1.09892E-1, 100.00
1.006250, 69.000,   0.000, 113.93,   0.00,   0.00,-1, 69493,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69499, 69498,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44681E-3,1.25702E-1, 100.00
1.000000, 69.000,   0.000, 116.36,   0.00,   0.00,0, 69498,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69513, 69512,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95159E-3,9.29128E-2, 100.00
1.012500, 69.000,   0.000, 125.52,   0.00,   0.00,0, 69512,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69517,69518,69519,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13143E-3,1.17356E-1, 100.00,1.35322E-2,5.07145E-1, 100.00,2.21746E-2,8.31033E-1, 100.00,1.02784167,  37.152326
1.000000,161.000,   0.000, 272.41,   0.00,   0.00,0, 69520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 122.41,   0.00,   0.00,0, 69520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69520,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69526, 69525,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.35602E-3,1.32891E-1, 100.00
1.000000, 69.000,   0.000, 100.91,   0.00,   0.00,0, 69525,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69538, 69537,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55442E-3,1.17763E-1, 100.00
1.000000, 69.000,   0.000,  92.31,   0.00,   0.00,0, 69537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69543, 69542,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54051E-3,1.31138E-1, 100.00
1.000000, 69.000,   0.000,  88.58,   0.00,   0.00,0, 69542,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69546, 69545,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.32049E-3,1.31249E-1, 100.00
1.000000, 69.000,   0.000,  71.61,   0.00,   0.00,0, 69545,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69551, 69550,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40001E-3,1.16367E-1, 100.00
1.000000, 69.000,   0.000, 102.78,   0.00,   0.00,0, 69550,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69554, 69553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.63410E-3,1.53998E-1, 100.00
1.012500, 69.000,   0.000, 101.53,   0.00,   0.00,-1, 69554,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69563, 69562,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49994E-3,1.29147E-1, 100.00
1.000000, 69.000,   0.000, 111.77,   0.00,   0.00,0, 69562,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69565,69566,69567,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22832E-3,8.78085E-2, 100.00,1.62297E-2,4.41438E-1, 100.00,2.48375E-2,6.75566E-1, 100.00,1.03959638,  52.821627
1.000000,161.000,   0.000, 153.71,   0.00,   0.00,0, 69568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 128.71,   0.00,   0.00,0, 69568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69568,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69571, 69570,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85943E-3,1.46866E-1, 100.00
1.000000, 69.000,   0.000,  71.19,   0.00,   0.00,0, 69570,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69574, 69573,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40668E-3,1.16006E-1, 100.00
1.000000, 69.000,   0.000,  78.79,   0.00,   0.00,0, 69573,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69577, 69576,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34022E-3,1.00465E-1, 100.00
1.025000, 69.000,   0.000,  85.02,   0.00,   0.00,-1, 69577,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69580, 69579,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67814E-3,8.22936E-2, 100.00
1.000000, 69.000,   0.000,  70.19,   0.00,   0.00,0, 69579,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69586, 69585,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96659E-3,1.17322E-1, 100.00
1.018750, 69.000,   0.000,  70.62,   0.00,   0.00,-1, 69586,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69591, 69590,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98669E-3,1.16594E-1, 100.00
1.000000, 69.000,   0.000, 104.08,   0.00,   0.00,0, 69590,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69593,69594,69595,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.48666E-3,1.47169E-1, 100.00,2.48617E-2,8.15499E-1, 100.00,3.21951E-2,1.05604E0, 100.00,1.04814986,  67.083972
1.000000,161.000,   0.000, 121.23,   0.00,   0.00,0, 69596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  96.23,   0.00,   0.00,0, 69596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69596,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69603, 69602,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23600E-3,1.36350E-1, 100.00
1.000000, 69.000,   0.000,  80.24,   0.00,   0.00,0, 69602,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69607, 69606,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.28356E-3,1.39792E-1, 100.00
1.000000, 69.000,   0.000,  92.45,   0.00,   0.00,0, 69606,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69611, 69610,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84454E-4,1.22423E-2, 100.00
1.000000,161.000,   0.000,1341.41,   0.00,   0.00,0, 69610,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69610, 69613,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.62825E-4,1.70964E-2, 100.00
1.000000,500.000,   0.000, 516.17,   0.00,   0.00,0, 69613,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69610, 69614,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67790E-4,2.09729E-2, 100.00
1.000000,500.000,   0.000, 516.10,   0.00,   0.00,0, 69614,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69612, 69611,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40893E-3,1.10405E-1, 100.00
1.006250, 69.000,   0.000, 152.25,   0.00,   0.00,0, 69611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69618, 69617,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80157E-4,1.31622E-2, 100.00
1.000000,161.000,   0.000, 615.50,   0.00,   0.00,0, 69617,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69617, 69622,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53439E-4,2.30993E-2, 100.00
1.031250,500.000,   0.000, 790.31,   0.00,   0.00,0, 69622,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69617, 69623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58165E-4,2.56953E-2, 100.00
1.000000,500.000,   0.000, 544.41,   0.00,   0.00,0, 69623,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69618,69619,69620,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.88210E-3,1.50281E-1, 100.00,2.26262E-2,6.96479E-1, 100.00,3.59637E-2,1.10704E0, 100.00,1.03010337,  33.024493
1.000000,161.000,   0.000, 177.09,   0.00,   0.00,0, 69621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.09,   0.00,   0.00,0, 69621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0, 69621,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69627, 69626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53672E-4,1.77270E-2, 100.00
1.000000,161.000,   0.000,1089.09,   0.00,   0.00,0, 69626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69626, 69629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90401E-4,1.31930E-2, 100.00
1.000000,500.000,   0.000, 683.96,   0.00,   0.00,0, 69629,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69626, 69630,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.24620E-4,2.37196E-2, 100.00
1.006250,500.000,   0.000, 395.88,   0.00,   0.00,0, 69630,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69626, 69631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41584E-4,2.05591E-2, 100.00
1.006250,500.000,   0.000, 370.92,   0.00,   0.00,0, 69631,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69628, 69627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10015E-3,1.07023E-1, 100.00
1.000000, 69.000,   0.000, 121.47,   0.00,   0.00,0, 69627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69635, 69634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42198E-4,2.09742E-2, 100.00
1.012500,161.000,   0.000,1086.34,   0.00,   0.00,0, 69634,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69634, 69639,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00788E-4,1.27785E-2, 100.00
0.993750,500.000,   0.000, 734.17,   0.00,   0.00,0, 69639,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69635,69636,69637,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00619E-3,1.11990E-1, 100.00,1.87741E-2,5.24813E-1, 100.00,2.94887E-2,8.24332E-1, 100.00,1.03341098,  47.520562
1.000000,161.000,   0.000, 227.30,   0.00,   0.00,0, 69638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 102.30,   0.00,   0.00,0, 69638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0, 69638,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69643, 69642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82366E-4,1.26473E-2, 100.00
1.006250,161.000,   0.000, 658.97,   0.00,   0.00,-1, 69643,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69642, 69645,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10884E-4,1.26819E-2, 100.00
1.000000,500.000,   0.000,1005.37,   0.00,   0.00,0, 69645,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69642, 69646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98246E-4,1.65922E-2, 100.00
1.000000,500.000,   0.000,1002.60,   0.00,   0.00,0, 69646,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69644, 69643,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.28742E-3,1.35242E-1, 100.00
1.006250, 69.000,   0.000, 101.95,   0.00,   0.00,0, 69643,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69650, 69649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21044E-4,1.62009E-2, 100.00
1.000000,161.000,   0.000, 478.23,   0.00,   0.00,0, 69649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69649, 69652,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71199E-4,1.13783E-2, 100.00
1.000000,500.000,   0.000, 732.41,   0.00,   0.00,0, 69652,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69651, 69650,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65288E-3,9.86826E-2, 100.00
1.000000, 69.000,   0.000,  99.45,   0.00,   0.00,0, 69650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69656, 69655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60759E-4,1.25814E-2, 100.00
1.000000,161.000,   0.000, 776.27,   0.00,   0.00,0, 69655,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69655, 69658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90138E-4,2.40463E-2, 100.00
1.018750,500.000,   0.000, 658.33,   0.00,   0.00,0, 69658,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69655, 69659,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.97358E-4,3.17310E-2, 100.00
1.000000,500.000,   0.000, 396.53,   0.00,   0.00,0, 69659,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 69657, 69656,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81277E-3,1.38788E-1, 100.00
1.000000, 69.000,   0.000, 107.71,   0.00,   0.00,0, 69656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69663, 69662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71266E-4,1.55432E-2, 100.00
1.000000,161.000,   0.000,1007.91,   0.00,   0.00,0, 69662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
69666,69667,69668,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42767E-4,1.19659E-2, 100.00,8.19671E-4,6.87001E-2, 100.00,9.14576E-4,7.66545E-2, 100.00,1.04726211,  62.105839
1.000000,500.000,   0.000, 952.84,   0.00,   0.00,0, 69669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 852.84,   0.00,   0.00,0, 69669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69666, 69670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.09344E-4,1.59294E-2, 100.00
1.018750,500.000,   0.000, 965.08,   0.00,   0.00,0, 69670,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69666, 69671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78056E-4,1.38280E-2, 100.00
1.012500,500.000,   0.000, 964.65,   0.00,   0.00,0, 69671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69675, 69674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25870E-4,2.00061E-2, 100.00
1.006250,161.000,   0.000, 824.37,   0.00,   0.00,-1, 69675,1.100000,0.900000,1.080000,1.030000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69674, 69677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.39372E-4,1.81285E-2, 100.00
1.000000,500.000,   0.000, 761.76,   0.00,   0.00,0, 69677,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69674, 69678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33838E-4,2.65045E-2, 100.00
1.000000,500.000,   0.000, 589.27,   0.00,   0.00,0, 69678,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69676, 69675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.15064E-3,1.31825E-1, 100.00
1.006250, 69.000,   0.000, 107.17,   0.00,   0.00,0, 69675,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69682, 69681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70352E-4,1.15374E-2, 100.00
1.000000,161.000,   0.000, 841.84,   0.00,   0.00,0, 69681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
69681,69684,69685,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20428E-4,3.35669E-2, 100.00,8.40855E-4,6.97001E-2, 100.00,5.20428E-4,3.35669E-2, 100.00,1.03982750,  62.567828
1.000000,500.000,   0.000, 639.51,   0.00,   0.00,0, 69686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 319.76,   0.00,   0.00,0, 69686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 319.76,   0.00,   0.00,0, 69686,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69681, 69687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06266E-4,2.73576E-2, 100.00
1.000000,500.000,   0.000, 578.53,   0.00,   0.00,0, 69687,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69681, 69689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13473E-4,2.58243E-2, 100.00
1.000000,500.000,   0.000, 317.93,   0.00,   0.00,0, 69689,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
 69681, 69690,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.14455E-4,4.49542E-2, 100.00
1.000000,500.000,   0.000, 262.59,   0.00,   0.00,0, 69690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69681, 69691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80129E-4,4.41891E-2, 100.00
1.000000,500.000,   0.000, 311.67,   0.00,   0.00,0, 69691,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69681, 69694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56907E-4,3.77735E-2, 100.00
1.000000,500.000,   0.000, 246.88,   0.00,   0.00,0, 69694,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69683, 69682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00417E-3,1.09771E-1, 100.00
1.000000, 69.000,   0.000,  99.79,   0.00,   0.00,0, 69682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69682, 69688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.55494E-3,1.39041E-1, 100.00
1.000000,161.000,   0.000, 118.42,   0.00,   0.00,0, 69688,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69682, 69693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.62656E-3,2.26963E-1, 100.00
1.000000,161.000,   0.000,  57.77,   0.00,   0.00,0, 69693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69683, 69692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23684E-2,2.56109E-1, 100.00
1.000000, 69.000,   0.000,  35.10,   0.00,   0.00,0, 69692,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69698, 69697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.05354E-3,1.49546E-1, 100.00
0.981250, 69.000,   0.000, 100.06,   0.00,   0.00,0, 69697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69697, 69699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22231E-3,9.32005E-2, 100.00
1.000000,161.000,   0.000, 156.00,   0.00,   0.00,0, 69699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69698, 69700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.88362E-3,1.27057E-1, 100.00
1.000000, 69.000,   0.000,  77.76,   0.00,   0.00,0, 69700,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69703,69704,69705,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68551E-3,1.32136E-1, 100.00,2.14325E-2,7.68417E-1, 100.00,2.78567E-2,9.98746E-1, 100.00,1.04515852,  60.889370
1.000000,161.000,   0.000, 112.74,   0.00,   0.00,0, 69706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  87.74,   0.00,   0.00,0, 69706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69703, 69707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90345E-3,4.91363E-2, 100.00
1.000000,161.000,   0.000, 148.93,   0.00,   0.00,0, 69707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69710, 69711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63611E-3,5.91482E-2, 100.00
1.000000,161.000,   0.000, 247.26,   0.00,   0.00,0, 69711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
 69714, 69713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63273E-3,1.44080E-1, 100.00
1.000000, 69.000,   0.000,  90.39,   0.00,   0.00,0, 69713,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69713, 69715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73874E-3,9.36671E-2, 100.00
1.000000,161.000,   0.000, 148.70,   0.00,   0.00,0, 69715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69714, 69716,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01257E-2,2.40866E-1, 100.00
1.000000, 69.000,   0.000,  58.09,   0.00,   0.00,0, 69716,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69720, 69719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59549E-4,1.76265E-2, 100.00
1.006250,161.000,   0.000, 891.16,   0.00,   0.00,0, 69719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69719, 69727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91095E-4,2.54117E-2, 100.00
1.000000,500.000,   0.000, 651.63,   0.00,   0.00,0, 69727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69720,69721,69722,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15344E-3,9.39517E-2, 100.00,1.14910E-2,3.42355E-1, 100.00,2.10627E-2,6.27529E-1, 100.00,1.03482187,  56.709044
1.000000,161.000,   0.000, 119.95,   0.00,   0.00,0, 69723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.95,   0.00,   0.00,0, 69723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69720,69724,69725,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.92627E-3,8.26997E-2, 100.00,5.38673E-3,1.52235E-1, 100.00,2.92627E-3,8.26997E-2, 100.00,1.04246564,  57.909878
1.000000,161.000,   0.000, 292.95,   0.00,   0.00,0, 69726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 146.47,   0.00,   0.00,0, 69726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 146.47,   0.00,   0.00,0, 69726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69720, 69728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.22178E-3,7.50880E-2, 100.00
1.031250,161.000,   0.000, 118.66,   0.00,   0.00,0, 69728,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69732, 69731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65647E-4,1.34900E-2, 100.00
1.000000,161.000,   0.000, 634.49,   0.00,   0.00,0, 69731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69731, 69734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78121E-4,1.22060E-2, 100.00
1.000000,500.000,   0.000, 975.14,   0.00,   0.00,0, 69734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69731, 69735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49247E-4,1.12157E-2, 100.00
1.050000,500.000,   0.000, 974.77,   0.00,   0.00,0, 69735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
 69733, 69732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97913E-3,1.59492E-1, 100.00
1.000000, 69.000,   0.000,  80.63,   0.00,   0.00,0, 69732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69739, 69738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30786E-4,1.54032E-2, 100.00
1.000000,161.000,   0.000, 859.36,   0.00,   0.00,0, 69738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69738, 69741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60844E-4,1.74176E-2, 100.00
1.000000,500.000,   0.000, 694.67,   0.00,   0.00,0, 69741,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69738, 69742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62012E-4,1.26569E-2, 100.00
1.000000,500.000,   0.000, 694.43,   0.00,   0.00,0, 69742,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69738, 69743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26673E-4,1.53089E-2, 100.00
1.000000,500.000,   0.000, 693.77,   0.00,   0.00,0, 69743,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69738, 69744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.55062E-4,1.61741E-2, 100.00
1.000000,500.000,   0.000, 693.68,   0.00,   0.00,0, 69744,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69738, 69745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10341E-4,1.49093E-2, 100.00
1.000000,500.000,   0.000, 693.29,   0.00,   0.00,0, 69745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69740, 69739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38134E-3,8.04978E-2, 100.00
1.000000, 69.000,   0.000, 101.57,   0.00,   0.00,0, 69739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69749, 69748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30657E-4,1.01947E-2, 100.00
1.000000,161.000,   0.000, 898.57,   0.00,   0.00,0, 69748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69748, 69753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48905E-4,1.06587E-2, 100.00
1.043750,500.000,   0.000,1067.48,   0.00,   0.00,0, 69753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69748, 69754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08492E-4,9.15154E-3, 100.00
1.037500,500.000,   0.000,1064.22,   0.00,   0.00,0, 69754,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69749,69750,69751,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01328E-3,5.47945E-2, 100.00,7.93992E-3,2.16097E-1, 100.00,1.37970E-2,3.75508E-1, 100.00,1.04491493,  60.409211
1.000000,161.000,   0.000, 148.00,   0.00,   0.00,0, 69752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 123.00,   0.00,   0.00,0, 69752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0, 69752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69758, 69757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39878E-4,1.02206E-2, 100.00
1.000000,161.000,   0.000, 730.25,   0.00,   0.00,0, 69757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69757, 69760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.33102E-4,1.27787E-2, 100.00
1.000000,500.000,   0.000,1016.29,   0.00,   0.00,0, 69760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69759, 69758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66573E-3,1.06960E-1, 100.00
1.000000, 69.000,   0.000,  99.32,   0.00,   0.00,0, 69758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69765,69766,69767,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44312E-3,9.06100E-2, 100.00,1.12091E-2,4.15721E-1, 100.00,1.59089E-2,5.90026E-1, 100.00,1.04281646,  60.896069
1.000000,161.000,   0.000, 195.88,   0.00,   0.00,0, 69768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 117.31,   0.00,   0.00,0, 69768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  78.56,   0.00,   0.00,0, 69768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69773,69774,69775,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.08348E-3,1.23618E-1, 100.00,1.64171E-2,4.96991E-1, 100.00,2.99686E-2,9.07230E-1, 100.00,1.04761589,  72.998742
1.000000,161.000,   0.000, 225.51,   0.00,   0.00,0, 69776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  84.01,   0.00,   0.00,0, 69776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 141.51,   0.00,   0.00,0, 69776,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69779, 69778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26184E-3,1.40344E-1, 100.00
0.993750, 69.000,   0.000,  78.94,   0.00,   0.00,-1, 69779,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69782, 69781,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46680E-3,1.54999E-1, 100.00
1.000000, 69.000,   0.000,  82.17,   0.00,   0.00,0, 69781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69787, 69786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23478E-3,1.15459E-1, 100.00
1.000000, 69.000,   0.000,  96.47,   0.00,   0.00,0, 69786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69794,69795,69796,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.67954E-3,1.87738E-1, 100.00,1.30276E-2,3.66160E-1, 100.00,6.67954E-3,1.87738E-1, 100.00,1.04486996,  70.139299
1.000000, 69.000,   0.000, 119.28,   0.00,   0.00,0, 69797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.64,   0.00,   0.00,0, 69797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.64,   0.00,   0.00,0, 69797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69802, 69801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.45122E-3,1.63746E-1, 100.00
1.000000, 69.000,   0.000,  81.02,   0.00,   0.00,0, 69801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69807, 69806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30417E-3,1.16571E-1, 100.00
1.000000, 69.000,   0.000,  76.09,   0.00,   0.00,0, 69806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69813,69814,69815,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.39769E-3,2.04119E-1, 100.00,1.65954E-2,4.08038E-1, 100.00,8.39769E-3,2.04119E-1, 100.00,1.03839347,  69.616201
1.000000, 69.000,   0.000, 119.17,   0.00,   0.00,0, 69816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69823, 69822,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90461E-3,1.46471E-1, 100.00
1.000000, 69.000,   0.000,  74.26,   0.00,   0.00,0, 69822,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69828, 69827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.55630E-3,1.90290E-1, 100.00
1.012500, 69.000,   0.000, 107.36,   0.00,   0.00,0, 69827,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69836,69837,69838,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02980E-2,1.66915E-1, 100.00,2.18572E-2,3.54273E-1, 100.00,1.02980E-2,1.66915E-1, 100.00,1.04785903,  69.373353
1.000000, 69.000,   0.000, 119.15,   0.00,   0.00,0, 69839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.58,   0.00,   0.00,0, 69839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69844, 69843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01665E-3,1.59392E-1, 100.00
1.018750, 69.000,   0.000,  83.70,   0.00,   0.00,0, 69843,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69848, 69847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94965E-3,7.75390E-2, 100.00
1.000000, 69.000,   0.000,  89.57,   0.00,   0.00,0, 69847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69862, 69861,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80673E-3,1.02315E-1, 100.00
1.006250, 69.000,   0.000,  94.34,   0.00,   0.00,0, 69861,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69865,69866,69867,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50510E-3,1.89083E-1, 100.00,1.85948E-2,4.13394E-1, 100.00,8.50510E-3,1.89083E-1, 100.00,1.02893244,  63.132812
1.000000, 69.000,   0.000, 119.11,   0.00,   0.00,0, 69868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.55,   0.00,   0.00,0, 69868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  59.55,   0.00,   0.00,0, 69868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69872, 69871,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95150E-3,1.32308E-1, 100.00
1.000000, 69.000,   0.000,  99.45,   0.00,   0.00,0, 69871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69883,69884,69885,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77127E-3,1.36049E-1, 100.00,1.87230E-2,6.75435E-1, 100.00,2.41429E-2,8.70961E-1, 100.00,1.03919918,  69.883797
1.000000,161.000,   0.000, 137.77,   0.00,   0.00,0, 69886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  82.81,   0.00,   0.00,0, 69886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  54.96,   0.00,   0.00,0, 69886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69890, 69889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93808E-3,1.83100E-1, 100.00
1.012500, 69.000,   0.000,  92.39,   0.00,   0.00,-1, 69890,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69895, 69894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52576E-3,1.10484E-1, 100.00
1.012500, 69.000,   0.000, 102.59,   0.00,   0.00,0, 69894,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69903,69904,69905,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.94179E-3,1.38154E-1, 100.00,1.30838E-2,2.60390E-1, 100.00,6.94179E-3,1.38154E-1, 100.00,1.05365190,  75.737651
1.000000, 69.000,   0.000, 119.02,   0.00,   0.00,0, 69906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  59.51,   0.00,   0.00,0, 69906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  59.51,   0.00,   0.00,0, 69906,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69911,69912,69913,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30306E-3,1.17766E-1, 100.00,1.09445E-2,2.43048E-1, 100.00,5.30306E-3,1.17766E-1, 100.00,1.05806690,  75.234584
1.000000,161.000,   0.000, 208.08,   0.00,   0.00,0, 69914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 104.04,   0.00,   0.00,0, 69914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 104.04,   0.00,   0.00,0, 69914,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69917,69918,69919,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51209E-3,8.77443E-2, 100.00,1.03990E-2,3.63223E-1, 100.00,1.89961E-2,6.63512E-1, 100.00,1.04962511,  75.793219
1.000000,161.000,   0.000, 198.77,   0.00,   0.00,0, 69920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  94.51,   0.00,   0.00,0, 69920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 104.26,   0.00,   0.00,0, 69920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69925,69926,69927,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81529E-3,1.35918E-1, 100.00,2.23507E-2,6.30876E-1, 100.00,4.19333E-2,1.18362E0, 100.00,1.02916309,  67.529419
1.000000,161.000,   0.000, 156.96,   0.00,   0.00,0, 69928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 106.96,   0.00,   0.00,0, 69928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0, 69928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69935,69936,69937,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38861E-3,1.09136E-1, 100.00,1.65907E-2,5.34331E-1, 100.00,3.23336E-2,1.04136E0, 100.00,1.03682072,  70.028755
1.000000,161.000,   0.000, 140.41,   0.00,   0.00,0, 69938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000,  90.41,   0.00,   0.00,0, 69938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0, 69938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69942, 69941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.79085E-3,1.35771E-1, 100.00
1.000000, 69.000,   0.000, 102.37,   0.00,   0.00,0, 69941,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69945, 69944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76892E-3,1.05440E-1, 100.00
1.000000, 69.000,   0.000, 111.98,   0.00,   0.00,0, 69944,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69952, 69951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30685E-3,1.52170E-1, 100.00
1.000000, 69.000,   0.000, 133.39,   0.00,   0.00,0, 69951,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69955, 69954,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.60743E-3,1.24914E-1, 100.00
0.993750, 69.000,   0.000,  84.22,   0.00,   0.00,-1, 69955,1.100000,0.900000,1.082000,1.032000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
 69959, 69958,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79128E-4,1.15518E-2, 100.00
1.000000,161.000,   0.000, 841.62,   0.00,   0.00,0, 69958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69958, 69963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.90591E-4,1.99955E-2, 100.00
1.000000,500.000,   0.000, 623.81,   0.00,   0.00,0, 69963,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69959,69960,69961,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34836E-3,9.15630E-2, 100.00,1.01703E-2,3.96543E-1, 100.00,1.54605E-2,6.02808E-1, 100.00,1.04080285,  69.876201
1.000000,161.000,   0.000, 264.52,   0.00,   0.00,0, 69962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 114.52,   0.00,   0.00,0, 69962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0, 69962,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69967, 69966,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18011E-4,1.45989E-2, 100.00
1.000000,161.000,   0.000, 646.90,   0.00,   0.00,0, 69966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69968, 69967,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06283E-3,1.29930E-1, 100.00
1.000000, 69.000,   0.000, 149.65,   0.00,   0.00,0, 69967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
69971,69972,69973,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90573E-4,1.36053E-2, 100.00,8.66298E-4,6.18463E-2, 100.00,9.58308E-4,6.84150E-2, 100.00,1.03353661,  74.186342
1.000000,500.000,   0.000, 787.13,   0.00,   0.00,0, 69974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 687.13,   0.00,   0.00,0, 69974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0, 69974,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
69971,69975,69976,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25848E-4,1.68691E-2, 100.00,4.51695E-4,3.13329E-2, 100.00,3.25848E-4,1.68691E-2, 100.00,1.03317958,  74.442695
1.000000,500.000,   0.000,1464.67,   0.00,   0.00,0, 69977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 732.33,   0.00,   0.00,0, 69977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 732.33,   0.00,   0.00,0, 69977,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69971, 69978,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30138E-4,1.04412E-2, 100.00
0.987500,500.000,   0.000, 575.81,   0.00,   0.00,0, 69978,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69972, 69979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53822E-3,9.34803E-2, 100.00
1.000000,161.000,   0.000, 112.76,   0.00,   0.00,0, 69979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69982,69983,69984,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.61936E-3,1.19779E-1, 100.00,2.08450E-2,6.89843E-1, 100.00,2.66861E-2,8.83148E-1, 100.00,1.03979533,  68.108474
1.000000,161.000,   0.000, 257.22,   0.00,   0.00,0, 69985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000,   0.000, 107.22,   0.00,   0.00,0, 69985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0, 69985,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69982, 69989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24034E-3,1.20495E-1, 100.00
1.000000,161.000,   0.000, 118.78,   0.00,   0.00,0, 69989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
69983,69986,69987,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36876E-2,2.67147E-1, 100.00,2.53241E-2,4.94263E-1, 100.00,1.36876E-2,2.67147E-1, 100.00,1.03847967,  68.402352
1.000000, 69.000,   0.000,  98.53,   0.00,   0.00,0, 69988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  49.26,   0.00,   0.00,0, 69988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  49.26,   0.00,   0.00,0, 69988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
 69993, 69992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79615E-4,1.24284E-2, 100.00
0.993750,161.000,   0.000, 856.94,   0.00,   0.00,-1, 69993,1.100000,0.900000,1.082000,1.032000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
 69992, 69995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65173E-4,1.24702E-2, 100.00
1.012500,500.000,   0.000,1047.24,   0.00,   0.00,0, 69995,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69992, 69996,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41477E-4,9.38003E-3, 100.00
1.012500,500.000,   0.000,1046.72,   0.00,   0.00,0, 69996,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
 69992, 69997,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39737E-4,9.94797E-3, 100.00
1.012500,500.000,   0.000,1046.10,   0.00,   0.00,0, 69997,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69992, 69998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84092E-4,2.00537E-2, 100.00
1.006250,500.000,   0.000,1045.18,   0.00,   0.00,0, 69998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
 69994, 69993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45839E-3,1.41947E-1, 100.00
0.993750, 69.000,   0.000, 103.70,   0.00,   0.00,-1, 69994,1.100000,0.900000,1.081000,1.031000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2010013,2010012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61000E-4,1.93440E-2, 100.00
1.000000,138.000,   0.000, 473.63,   0.00,   0.00,0,2010013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010020,2010019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33000E-4,3.35520E-2, 100.00
0.975000,138.000,   0.000, 445.05,   0.00,   0.00,-1,2010020,1.100000,0.900000,1.045000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010024,2010023,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.58000E-4,2.48850E-2, 100.00
1.031250,138.000,   0.000, 465.77,   0.00,   0.00,1,2010024,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010058,2010057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.43000E-4,2.51870E-2, 100.00
1.000000,138.000,   0.000, 466.21,   0.00,   0.00,0,2010058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010065,2010066,2010067,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.27565E-3,2.83768E-1, 100.00,1.68690E-2,5.16070E-1, 100.00,9.27565E-3,2.83768E-1, 100.00,1.01914819, -38.041115
1.000000,138.000,   0.000, 108.60,   0.00,   0.00,0,2010065,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.30,   0.00,   0.00,0,2010066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010078,2010079,2010080,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.51691E-4,3.61157E-2, 100.00,3.23478E-3,1.79266E-1, 100.00,5.72051E-3,3.17021E-1, 100.00,1.01584070, -42.120276
1.000000,345.000,   0.000, 616.80,   0.00,   0.00,0,2010078,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 466.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 150.00,   0.00,   0.00,0,2010079,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010117,2010118,2010119,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.37379E-4,3.40953E-2, 100.00,5.04215E-3,2.05300E-1, 100.00,6.03480E-3,2.45717E-1, 100.00,1.03618853, -32.552698
1.000000,345.000,   0.000, 577.60,   0.00,   0.00,0,2010117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 452.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2010118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010128,2010127,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12000E-4,2.00280E-2, 100.00
1.056250,138.000,   0.000, 562.17,   0.00,   0.00,0,2010128,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010149,2010150,2010151,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.19500E-3,1.70041E-1, 100.00,1.13814E-2,3.12398E-1, 100.00,6.19500E-3,1.70041E-1, 100.00,1.02371854, -38.070193
1.000000,138.000,   0.000, 203.10,   0.00,   0.00,0,2010149,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 101.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 101.60,   0.00,   0.00,0,2010150,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010192,2010193,2010194,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.31298E-4,2.94279E-2, 100.00,4.03460E-3,1.88072E-1, 100.00,4.66547E-3,2.17480E-1, 100.00,1.01697999, -32.960008
1.000000,345.000,   0.000, 556.60,   0.00,   0.00,0,2010192,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 456.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000, 100.00,   0.00,   0.00,0,2010193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010197,2010196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.76000E-4,2.99570E-2, 100.00
1.000000,138.000,   0.000, 499.64,   0.00,   0.00,1,2010197,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010276,2010275,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51000E-4,1.95850E-2, 100.00
1.000000,138.000,   0.000, 614.72,   0.00,   0.00,0,2010276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010276,2010275,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51000E-4,1.95850E-2, 100.00
1.000000,138.000,   0.000, 614.72,   0.00,   0.00,0,2010276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010276,2010275,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.51000E-4,1.95850E-2, 100.00
1.000000,138.000,   0.000, 614.72,   0.00,   0.00,0,2010276,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010331,2010330,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.46630E-2, 100.00
1.100000,138.000,   0.000, 594.30,   0.00,   0.00,1,2010331,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010331,2010330,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.46630E-2, 100.00
1.100000,138.000,   0.000, 594.30,   0.00,   0.00,1,2010331,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010331,2010330,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.70000E-4,2.46630E-2, 100.00
1.018750,138.000,   0.000, 594.30,   0.00,   0.00,0,2010331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010334,2010333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63000E-4,2.82970E-2, 100.00
1.000000,138.000,   0.000, 509.39,   0.00,   0.00,0,2010334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010334,2010335,2010336,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61587E-3,1.62950E-1, 100.00,1.10317E-2,3.24999E-1, 100.00,5.61587E-3,1.62950E-1, 100.00,1.01776525, -36.193758
1.000000,138.000,   0.000, 108.30,   0.00,   0.00,0,2010334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.20,   0.00,   0.00,0,2010335,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010346,2010347,2010348,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.36254E-4,3.71650E-2, 100.00,3.09743E-3,2.14667E-1, 100.00,3.77055E-3,2.61317E-1, 100.00,1.02462109, -36.851722
1.000000,345.000,   0.000, 589.80,   0.00,   0.00,0,2010346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 467.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 122.10,   0.00,   0.00,0,2010347,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010347,2010350,2010351,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.33481E-3,1.94605E-1, 100.00,1.84696E-2,3.93109E-1, 100.00,9.33481E-3,1.94605E-1, 100.00,1.02239485, -36.530508
1.000000,138.000,   0.000, 108.30,   0.00,   0.00,0,2010347,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  54.10,   0.00,   0.00,0,2010350,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010357,2010358,2010359,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76192E-3,1.54290E-1, 100.00,1.04719E-2,2.80412E-1, 100.00,5.76192E-3,1.54290E-1, 100.00,1.01933907, -34.935167
1.000000,138.000,   0.000, 231.60,   0.00,   0.00,0,2010357,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 115.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 115.80,   0.00,   0.00,0,2010358,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010370,2010369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16000E-4,1.44710E-2, 100.00
1.000000,138.000,   0.000, 552.87,   0.00,   0.00,0,2010370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010415,2010414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.83000E-4,3.20300E-2, 100.00
1.000000,138.000,   0.000, 537.76,   0.00,   0.00,0,2010415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010428,2010427,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.47000E-4,2.42330E-2, 100.00
1.056250,138.000,   0.000, 483.76,   0.00,   0.00,0,2010428,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010433,2010432,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65000E-4,1.90620E-2, 100.00
1.012500,138.000,   0.000, 509.57,   0.00,   0.00,0,2010433,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.025000,138.000,   0.000, 650.11,   0.00,   0.00,0,2010460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.025000,138.000,   0.000, 650.11,   0.00,   0.00,0,2010460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.100000,138.000,   0.000, 800.00,   0.00,   0.00,1,2010460,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010460,2010459,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65000E-4,1.05770E-2, 100.00
1.025000,138.000,   0.000, 650.11,   0.00,   0.00,0,2010460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010463,2010462,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.40330E-2, 100.00
1.000000,138.000,   0.000, 641.96,   0.00,   0.00,0,2010463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010463,2010462,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.40330E-2, 100.00
1.000000,138.000,   0.000, 641.96,   0.00,   0.00,0,2010463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010463,2010462,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.40330E-2, 100.00
1.000000,138.000,   0.000, 641.96,   0.00,   0.00,0,2010463,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010469,2010468,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.22000E-4,3.34170E-2, 100.00
1.037500,138.000,   0.000, 501.69,   0.00,   0.00,0,2010469,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010498,2010499,2010500,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29375E-3,7.99993E-2, 100.00,4.37191E-3,1.52479E-1, 100.00,2.29375E-3,7.99993E-2, 100.00,1.02522133, -33.282806
1.000000,138.000,   0.000, 275.20,   0.00,   0.00,0,2010498,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 137.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 137.60,   0.00,   0.00,0,2010499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010535,2010534,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-4,4.06840E-2, 100.00
1.031250,138.000,   0.000, 462.35,   0.00,   0.00,1,2010535,1.100000,0.900000,1.060000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010587,2010586,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.11000E-4,2.60590E-2, 100.00
1.012500,138.000,   0.000, 424.51,   0.00,   0.00,1,2010587,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010662,2010661,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.81000E-4,2.61720E-2, 100.00
1.081250,138.000,   0.000, 521.12,   0.00,   0.00,0,2010662,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010681,2010680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,8.83700E-3, 100.00
1.000000,345.000,   0.000,1409.30,   0.00,   0.00,0,2010681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010680,2010683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-5,8.84500E-3, 100.00
1.000000,765.000,   0.000,1374.96,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010680,2010684,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,9.47300E-3, 100.00
1.031250,765.000,   0.000,1371.62,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010680,2010685,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.54900E-3, 100.00
1.031250,765.000,   0.000,1369.65,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010680,2010686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.80500E-3, 100.00
1.000000,765.000,   0.000,1369.55,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010680,2010687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,7.20900E-3, 100.00
1.031250,765.000,   0.000,1369.41,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2010680,2010688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44000E-4,1.03920E-2, 100.00
1.031250,765.000,   0.000,1368.20,   0.00,   0.00,0,2010680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010682,2010681,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77000E-4,2.43360E-2, 100.00
1.006250,138.000,   0.000, 427.61,   0.00,   0.00,1,2010682,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010681,2010689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.51000E-4,4.78810E-2, 100.00
1.043750,345.000,   0.000, 246.76,   0.00,   0.00,0,2010681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010690,2010691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38700E-3,9.98900E-2, 100.00
1.062500,138.000,   0.000, 128.57,   0.00,   0.00,0,2010690,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010693,2010694,2010695,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62408E-3,9.53260E-2, 100.00,7.04816E-3,1.95599E-1, 100.00,3.62408E-3,9.53260E-2, 100.00,1.04382539, -28.867150
1.000000,138.000,   0.000, 305.90,   0.00,   0.00,0,2010693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 153.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 153.00,   0.00,   0.00,0,2010694,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010698,2010697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.71000E-4,4.17630E-2, 100.00
1.000000,138.000,   0.000, 411.67,   0.00,   0.00,0,2010698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010697,2010699,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.28000E-4,4.14430E-2, 100.00
1.031250,345.000,   0.000, 420.33,   0.00,   0.00,0,2010697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010702,2010703,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45800E-3,7.87990E-2, 100.00
1.000000,138.000,   0.000, 177.19,   0.00,   0.00,0,2010702,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010708,2010707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,8.91000E-3, 100.00
1.012500,345.000,   0.000,1500.23,   0.00,   0.00,1,2010708,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010707,2010710,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-4,1.07700E-2, 100.00
1.018750,765.000,   0.000,1518.59,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010707,2010711,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.51300E-3, 100.00
1.018750,765.000,   0.000,1517.03,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010707,2010712,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,9.96800E-3, 100.00
1.018750,765.000,   0.000,1515.27,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010707,2010713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,6.77400E-3, 100.00
1.018750,765.000,   0.000,1513.23,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010707,2010714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,7.52400E-3, 100.00
1.000000,765.000,   0.000,1509.97,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010707,2010715,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-5,3.60300E-3, 100.00
1.012500,765.000,   0.000,1505.34,   0.00,   0.00,0,2010707,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010709,2010708,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.43000E-4,2.89400E-2, 100.00
1.006250,138.000,   0.000, 522.31,   0.00,   0.00,0,2010709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010718,2010717,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,7.69400E-3, 100.00
1.000000,345.000,   0.000,1453.13,   0.00,   0.00,0,2010718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010717,2010722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,1.01900E-2, 100.00
1.000000,765.000,   0.000,1223.71,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010717,2010723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.02900E-3, 100.00
1.037500,765.000,   0.000,1223.22,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010717,2010724,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.16740E-2, 100.00
1.037500,765.000,   0.000,1221.95,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010717,2010725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.36110E-2, 100.00
1.037500,765.000,   0.000,1216.91,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010717,2010726,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.44060E-2, 100.00
1.037500,765.000,   0.000,1216.82,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010717,2010727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,1.02150E-2, 100.00
1.000000,765.000,   0.000,1216.07,   0.00,   0.00,0,2010717,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010718,2010719,2010720,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.02428E-4,3.28363E-2, 100.00,2.02125E-3,1.32099E-1, 100.00,3.48113E-3,2.27510E-1, 100.00,1.02980308, -22.588955
1.000000,345.000,   0.000, 468.10,   0.00,   0.00,0,2010718,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 393.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2010719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010729,2010728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.87000E-4,3.05430E-2, 100.00
1.050000,138.000,   0.000, 472.20,   0.00,   0.00,1,2010729,1.100000,0.900000,1.060000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010730,2010731,2010732,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93731E-4,2.87186E-2, 100.00,3.37824E-3,1.96500E-1, 100.00,3.50305E-3,2.03760E-1, 100.00,1.03016876, -33.863677
1.000000,345.000,   0.000, 547.00,   0.00,   0.00,0,2010730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 422.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2010731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010735,2010734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.32500E-3, 100.00
1.100000,345.000,   0.000,1777.25,   0.00,   0.00,1,2010735,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010735,2010734,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.32500E-3, 100.00
1.012500,345.000,   0.000,1777.25,   0.00,   0.00,0,2010735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010735,2010734,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.10000E-5,6.32500E-3, 100.00
1.012500,345.000,   0.000,1777.25,   0.00,   0.00,0,2010735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010734,2010737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,7.90000E-3, 100.00
1.000000,765.000,   0.000,1367.63,   0.00,   0.00,0,2010734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010734,2010738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.40000E-5,8.08400E-3, 100.00
1.000000,765.000,   0.000,1366.92,   0.00,   0.00,0,2010734,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010736,2010735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21430E-2, 100.00
1.031250,138.000,   0.000, 635.96,   0.00,   0.00,0,2010736,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010736,2010735,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21430E-2, 100.00
1.031250,138.000,   0.000, 635.96,   0.00,   0.00,1,2010736,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010736,2010735,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-4,3.21430E-2, 100.00
1.031250,138.000,   0.000, 635.96,   0.00,   0.00,1,2010736,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010740,2010739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42000E-4,9.90700E-3, 100.00
1.000000,345.000,   0.000,1461.79,   0.00,   0.00,0,2010740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010739,2010742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,6.78300E-3, 100.00
1.000000,765.000,   0.000,1100.75,   0.00,   0.00,0,2010739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010739,2010743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-4,9.91300E-3, 100.00
1.000000,765.000,   0.000,1092.82,   0.00,   0.00,0,2010739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010739,2010744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,1.03670E-2, 100.00
1.000000,765.000,   0.000,1088.73,   0.00,   0.00,0,2010739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010741,2010740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38000E-4,2.33340E-2, 100.00
1.000000,138.000,   0.000, 443.91,   0.00,   0.00,0,2010741,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010745,2010746,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.22900E-3,1.08939E-1, 100.00
1.000000,138.000,   0.000, 117.00,   0.00,   0.00,0,2010745,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010748,2010747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80000E-5,3.14500E-3, 100.00
1.000000,345.000,   0.000,1568.88,   0.00,   0.00,0,2010748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010747,2010750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,7.25000E-3, 100.00
1.000000,765.000,   0.000,1751.97,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-5,2.47000E-3, 100.00
1.000000,765.000,   0.000,1746.69,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010747,2010752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-5,6.64700E-3, 100.00
1.000000,765.000,   0.000,1744.98,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010753,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-5,5.05100E-3, 100.00
1.000000,765.000,   0.000,1744.39,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010754,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-5,8.41200E-3, 100.00
1.000000,765.000,   0.000,1741.07,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010747,2010755,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,1.03500E-2, 100.00
1.000000,765.000,   0.000,1741.00,   0.00,   0.00,0,2010747,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010749,2010748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46000E-4,3.22240E-2, 100.00
1.000000,138.000,   0.000, 383.66,   0.00,   0.00,0,2010749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010757,2010756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97000E-4,2.57250E-2, 100.00
1.000000,138.000,   0.000, 342.90,   0.00,   0.00,0,2010757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010759,2010758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96000E-4,1.77310E-2, 100.00
1.000000,138.000,   0.000, 445.00,   0.00,   0.00,0,2010759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010761,2010760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,2.41240E-2, 100.00
1.018750,138.000,   0.000, 492.83,   0.00,   0.00,0,2010761,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010767,2010766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.68000E-4,3.85500E-2, 100.00
1.006250,138.000,   0.000, 349.08,   0.00,   0.00,1,2010767,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010766,2010768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-4,2.14470E-2, 100.00
1.018750,345.000,   0.000, 582.49,   0.00,   0.00,0,2010766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010770,2010769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91000E-4,1.80450E-2, 100.00
1.000000,138.000,   0.000, 387.62,   0.00,   0.00,0,2010770,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010769,2010771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42000E-4,3.42680E-2, 100.00
1.000000,345.000,   0.000, 338.29,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010769,2010772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.39000E-4,3.91350E-2, 100.00
1.000000,345.000,   0.000, 336.68,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010769,2010773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15000E-4,4.02060E-2, 100.00
1.000000,345.000,   0.000, 335.58,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010769,2010774,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.24000E-4,2.83300E-2, 100.00
1.000000,345.000,   0.000, 332.79,   0.00,   0.00,0,2010769,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010775,2010776,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60300E-3,1.49224E-1, 100.00
1.025000,138.000,   0.000,  84.98,   0.00,   0.00,0,2010775,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010781,2010782,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.50200E-3,1.70771E-1, 100.00
1.000000,138.000,   0.000,  70.82,   0.00,   0.00,0,2010781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010781,2010783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56150E-2,5.29781E-1, 100.00
1.000000,138.000,   0.000,  29.87,   0.00,   0.00,0,2010781,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010785,2010784,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.56000E-4,2.55710E-2, 100.00
1.000000,138.000,   0.000, 469.32,   0.00,   0.00,0,2010785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010784,2010788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27000E-4,1.01100E-3, 100.00
1.000000,345.000, -12.000,   0.00,   0.00,   0.00,-3,     0,   30.00,  -30.00,  200.00,  300.00, 31, 4, 0.00000, 0.00000,  0.000
1.000000,345.000
2010790,2010789,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.72000E-4,2.31150E-2, 100.00
1.000000,138.000,   0.000, 409.30,   0.00,   0.00,0,2010790,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010789,2010791,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.88000E-4,3.65870E-2, 100.00
1.025000,345.000,   0.000, 432.39,   0.00,   0.00,0,2010789,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010795,2010794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.61000E-4,3.62760E-2, 100.00
1.006250,138.000,   0.000, 400.14,   0.00,   0.00,1,2010795,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010794,2010796,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.51000E-4,3.39320E-2, 100.00
1.000000,345.000,   0.000, 325.83,   0.00,   0.00,0,2010794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2010794,2010797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.40000E-4,3.92910E-2, 100.00
1.006250,345.000,   0.000, 403.19,   0.00,   0.00,0,2010794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010795,2010798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.99700E-3,2.24730E-1, 100.00
1.012500,138.000,   0.000,  75.80,   0.00,   0.00,0,2010795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010801,2010802,2010803,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.12924E-3,1.29979E-1, 100.00,8.67211E-3,2.72979E-1, 100.00,4.12924E-3,1.29979E-1, 100.00,1.03779452, -34.112048
0.981250,138.000,   0.000, 166.90,   0.00,   0.00,0,2010801,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  83.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  83.50,   0.00,   0.00,0,2010802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010805,2010806,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.11000E-3,1.12871E-1, 100.00
1.000000,138.000,   0.000, 118.56,   0.00,   0.00,0,2010805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010805,2010807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.02200E-3,1.51362E-1, 100.00
1.000000,138.000,   0.000, 118.56,   0.00,   0.00,0,2010805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010809,2010808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59000E-4,1.22610E-2, 100.00
1.000000,345.000,   0.000,1314.67,   0.00,   0.00,0,2010809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010808,2010811,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,1.01560E-2, 100.00
1.000000,765.000,   0.000,1955.01,   0.00,   0.00,0,2010808,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010810,2010809,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85000E-4,2.39500E-2, 100.00
1.000000,138.000,   0.000, 470.00,   0.00,   0.00,0,2010810,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010813,2010814,2010815,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.93636E-4,2.98426E-2, 100.00,2.17208E-3,1.31312E-1, 100.00,4.50275E-3,2.72212E-1, 100.00,1.01433691, -34.056811
1.000000,345.000,   0.000, 568.20,   0.00,   0.00,0,2010813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 415.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 153.20,   0.00,   0.00,0,2010814,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010818,2010817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.55000E-4,2.64020E-2, 100.00
1.000000,138.000,   0.000, 387.51,   0.00,   0.00,0,2010818,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010820,2010821,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92500E-3,6.10210E-2, 100.00
1.000000,138.000,   0.000, 196.56,   0.00,   0.00,0,2010820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010824,2010825,2010827,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29802E-4,9.55024E-3, 100.00,5.20127E-4,3.82687E-2, 100.00,9.34716E-4,6.87724E-2, 100.00,1.02928746, -14.127139
1.000000,765.000,   0.000,1306.50,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1274.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  32.20,   0.00,   0.00,0,2010825,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010824,2010829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.31840E-2, 100.00
1.000000,765.000,   0.000,1343.94,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2010824,2010830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10000E-4,8.71400E-3, 100.00
1.000000,765.000,   0.000,1343.06,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010824,2010831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35000E-4,1.09180E-2, 100.00
1.000000,765.000,   0.000,1342.71,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2010824,2010832,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.33100E-3, 100.00
1.000000,765.000,   0.000,1342.43,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010824,2010833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39000E-4,1.04260E-2, 100.00
1.000000,765.000,   0.000,1340.60,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010824,2010834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,8.98800E-3, 100.00
1.000000,765.000,   0.000,1339.14,   0.00,   0.00,0,2010824,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010826,2010825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49000E-4,1.95250E-2, 100.00
1.000000,138.000,   0.000, 426.83,   0.00,   0.00,0,2010826,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010838,2010839,2010840,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.45357E-4,3.71064E-2, 100.00,2.69506E-3,2.24548E-1, 100.00,2.69950E-3,2.24918E-1, 100.00,1.02396002, -33.933151
1.000000,345.000,   0.000, 574.00,   0.00,   0.00,0,2010838,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 524.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2010839,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2010843,2010842,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51000E-4,2.68050E-2, 100.00
1.006250,138.000,   0.000, 455.96,   0.00,   0.00,1,2010843,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2010845,2010844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,8.98600E-3, 100.00
1.000000,345.000,   0.000,1315.28,   0.00,   0.00,0,2010845,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2010844,2010847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.61000E-4,1.20600E-2, 100.00
1.000000,765.000,   0.000,1213.67,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56000E-4,1.19120E-2, 100.00
1.000000,765.000,   0.000,1213.15,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2010844,2010849,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.15270E-2, 100.00
1.000000,765.000,   0.000,1212.68,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2010844,2010850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04000E-4,1.60430E-2, 100.00
1.000000,765.000,   0.000,1207.77,   0.00,   0.00,0,2010844,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
