2028860,2028862,2028863,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.91246E-4,2.25638E-2, 100.00,7.82493E-4,4.63238E-2, 100.00,4.91246E-4,2.25638E-2, 100.00,1.01310645, -73.263261
1.000000,345.000,   0.000, 757.60,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 378.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 378.80,   0.00,   0.00,0,2028862,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028860,2028865,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,3.54450E-2, 100.00
1.000000,345.000,   0.000, 392.45,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028860,2028866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.99000E-4,2.87330E-2, 100.00
1.000000,345.000,   0.000, 391.96,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028860,2028867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59000E-4,1.58180E-2, 100.00
1.000000,345.000,   0.000, 391.14,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028860,2028868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.86000E-4,2.83540E-2, 100.00
1.000000,345.000,   0.000, 391.04,   0.00,   0.00,0,2028860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2028870,2028871,2028872,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41117E-3,1.07952E-1, 100.00,8.27839E-3,2.02592E-1, 100.00,4.41117E-3,1.07952E-1, 100.00,0.99924553, -78.853254
1.012500,138.000,   0.000, 235.10,   0.00,   0.00,0,2028870,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 117.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 117.50,   0.00,   0.00,0,2028871,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028878,2028877,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.52000E-4,2.64740E-2, 100.00
1.000000,138.000,   0.000, 290.44,   0.00,   0.00,0,2028878,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028880,2028879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.65600E-3, 100.00
1.000000,345.000,   0.000,1401.76,   0.00,   0.00,0,2028880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028879,2028885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.25600E-3, 100.00
1.000000,765.000,   0.000,1466.18,   0.00,   0.00,0,2028879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2028879,2028886,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,6.69100E-3, 100.00
1.000000,765.000,   0.000,1464.85,   0.00,   0.00,0,2028879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028879,2028887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44000E-4,1.13010E-2, 100.00
1.000000,765.000,   0.000,1463.57,   0.00,   0.00,0,2028879,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028880,2028881,2028883,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.81284E-4,2.90873E-2, 100.00,2.69177E-3,1.62682E-1, 100.00,2.86750E-3,1.73303E-1, 100.00,1.03966226, -65.378293
1.000000,345.000,   0.000, 386.90,   0.00,   0.00,0,2028880,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 361.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2028881,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028882,2028881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64800E-3,1.47601E-1, 100.00
1.000000,115.000,   0.000,  92.04,   0.00,   0.00,0,2028882,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2028889,2028890,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74200E-3,7.21420E-2, 100.00
1.000000,138.000,   0.000, 172.90,   0.00,   0.00,0,2028889,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028892,2028893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.70000E-3,1.24920E-1, 100.00
1.000000,138.000,   0.000,  74.14,   0.00,   0.00,0,2028892,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028896,2028897,2028898,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00168E-3,1.63390E-1, 100.00,9.65661E-3,3.15452E-1, 100.00,5.00168E-3,1.63390E-1, 100.00,1.01572334, -75.529479
1.000000,138.000,   0.000, 155.00,   0.00,   0.00,0,2028896,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  77.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000,  77.50,   0.00,   0.00,0,2028897,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028900,2028901,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.88600E-3,1.28195E-1, 100.00
1.000000,138.000,   0.000,  86.03,   0.00,   0.00,0,2028900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028904,2028903,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,8.59100E-3, 100.00
1.000000,345.000,   0.000,1320.73,   0.00,   0.00,0,2028904,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028903,2028906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,7.96700E-3, 100.00
1.037500,765.000,   0.000,1605.84,   0.00,   0.00,0,2028903,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028905,2028904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46000E-4,2.38550E-2, 100.00
1.000000,138.000,   0.000, 356.16,   0.00,   0.00,0,2028905,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028908,2028907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.92510E-2, 100.00
1.025000,138.000,   0.000, 541.10,   0.00,   0.00,0,2028908,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028912,2028911,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.80000E-4,3.76650E-2, 100.00
1.000000,138.000,   0.000, 322.38,   0.00,   0.00,0,2028912,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028911,2028913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66000E-4,2.43270E-2, 100.00
1.000000,345.000,   0.000, 477.72,   0.00,   0.00,0,2028911,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2028915,2028914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35000E-4,3.12120E-2, 100.00
1.000000,138.000,   0.000, 282.80,   0.00,   0.00,0,2028915,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028917,2028918,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61800E-3,8.96510E-2, 100.00
1.037500,138.000,   0.000,  77.94,   0.00,   0.00,0,2028917,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028920,2028919,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,9.82300E-3, 100.00
1.062500,345.000,   0.000,1281.20,   0.00,   0.00,1,2028920,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2028920,2028921,2028922,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98546E-4,2.01919E-2, 100.00,1.32290E-3,8.94729E-2, 100.00,1.81104E-3,1.22488E-1, 100.00,1.04485029, -66.621385
1.000000,345.000,   0.000, 436.50,   0.00,   0.00,0,2028920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 311.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2028921,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028925,2028924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.99000E-4,4.08910E-2, 100.00
1.006250,138.000,   0.000, 396.47,   0.00,   0.00,1,2028925,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028924,2028926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.99000E-4,2.68040E-2, 100.00
1.031250,345.000,   0.000, 414.54,   0.00,   0.00,0,2028924,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028925,2028927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.21500E-3,1.07728E-1, 100.00
1.056250,138.000,   0.000,  90.16,   0.00,   0.00,0,2028925,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028928,2028929,2028930,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20763E-3,2.17658E-1, 100.00,1.55103E-2,4.11320E-1, 100.00,8.20763E-3,2.17658E-1, 100.00,0.97643410, -77.582658
1.043750,138.000,   0.000, 142.40,   0.00,   0.00,0,2028928,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  71.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  71.20,   0.00,   0.00,0,2028929,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028933,2028934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80500E-3,1.14886E-1, 100.00
0.987500,138.000,   0.000,  66.59,   0.00,   0.00,0,2028933,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028936,2028935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01000E-4,3.26200E-2, 100.00
1.025000,138.000,   0.000, 209.29,   0.00,   0.00,1,2028936,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028937,2028938,2028939,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44737E-3,1.40468E-1, 100.00,8.01652E-3,2.53198E-1, 100.00,4.44737E-3,1.40468E-1, 100.00,1.01305759, -77.471552
1.000000,138.000,   0.000, 156.00,   0.00,   0.00,0,2028937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  78.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  78.00,   0.00,   0.00,0,2028938,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028937,2028941,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36790E-2,6.55281E-1, 100.00
1.000000,138.000,   0.000,  14.56,   0.00,   0.00,0,2028937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028937,2028942,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38540E-2,8.69121E-1, 100.00
1.000000,138.000,   0.000,  14.56,   0.00,   0.00,0,2028937,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028945,2028946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.03400E-3,1.38771E-1, 100.00
1.000000,138.000,   0.000,  87.67,   0.00,   0.00,0,2028945,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028950,2028949,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.57000E-4,3.24690E-2, 100.00
0.993750,138.000,   0.000, 366.88,   0.00,   0.00,0,2028950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028949,2028951,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.53000E-4,2.08290E-2, 100.00
1.037500,345.000,   0.000, 460.36,   0.00,   0.00,0,2028949,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028949,2028952,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-4,2.30930E-2, 100.00
1.000000,345.000,   0.000, 458.54,   0.00,   0.00,0,2028949,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028950,2028953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.82700E-3,3.37751E-1, 100.00
1.000000,138.000,   0.000,  40.42,   0.00,   0.00,0,2028950,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028960,2028959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.73000E-4,3.26280E-2, 100.00
1.000000,138.000,   0.000, 347.41,   0.00,   0.00,0,2028960,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028959,2028961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02000E-4,2.68230E-2, 100.00
1.025000,345.000,   0.000, 303.83,   0.00,   0.00,0,2028959,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028960,2028962,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.44780E-2,3.92282E-1, 100.00
1.031250,138.000,   0.000,  33.42,   0.00,   0.00,0,2028960,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028960,2028963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69200E-3,1.34550E-1, 100.00
1.031250,138.000,   0.000,  56.13,   0.00,   0.00,0,2028960,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028965,2028966,2028967,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.03086E-4,2.96281E-2, 100.00,2.39089E-3,1.75738E-1, 100.00,2.52354E-3,1.85488E-1, 100.00,1.03365541, -65.674970
1.000000,345.000,   0.000, 281.20,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 256.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.00,   0.00,   0.00,0,2028966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028965,2028969,2028970,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02997E-3,5.32435E-2, 100.00,1.85994E-3,1.15831E-1, 100.00,1.02997E-3,5.32435E-2, 100.00,1.03202111, -65.678182
1.000000,345.000,   0.000, 657.60,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 328.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 328.80,   0.00,   0.00,0,2028969,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2028965,2028974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.03000E-4,3.99390E-2, 100.00
1.000000,345.000,   0.000, 256.13,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028965,2028975,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-4,4.01020E-2, 100.00
1.000000,345.000,   0.000, 250.09,   0.00,   0.00,0,2028965,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028966,2028972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.24800E-3,2.11591E-1, 100.00
1.012500,138.000,   0.000,  65.82,   0.00,   0.00,0,2028966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028966,2028973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.31500E-3,2.35967E-1, 100.00
1.012500,138.000,   0.000,  62.47,   0.00,   0.00,0,2028966,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028979,2028978,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,2.04070E-2, 100.00
1.012500,138.000,   0.000, 612.64,   0.00,   0.00,1,2028979,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028979,2028978,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,2.04070E-2, 100.00
1.012500,138.000,   0.000, 612.64,   0.00,   0.00,0,2028979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028979,2028978,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.06000E-4,2.04070E-2, 100.00
1.012500,138.000,   0.000, 612.64,   0.00,   0.00,0,2028979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028981,2028982,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.97300E-3,1.60930E-1, 100.00
1.000000,138.000,   0.000,  69.65,   0.00,   0.00,0,2028981,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028983,2028984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.01400E-3,1.44756E-1, 100.00
1.043750,138.000,   0.000,  86.89,   0.00,   0.00,0,2028983,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028986,2028987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.44400E-3,1.85901E-1, 100.00
1.000000,138.000,   0.000,  98.11,   0.00,   0.00,0,2028986,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028989,2028988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07000E-4,1.99660E-2, 100.00
1.000000,138.000,   0.000, 344.04,   0.00,   0.00,0,2028989,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028988,2028991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.49000E-4,2.23810E-2, 100.00
1.000000,345.000,   0.000, 357.43,   0.00,   0.00,0,2028988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2028988,2028992,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.29000E-4,3.69280E-2, 100.00
1.000000,345.000,   0.000, 354.38,   0.00,   0.00,0,2028988,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028990,2028989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.47000E-3,2.06993E-1, 100.00
1.000000,115.000,   0.000,  90.00,   0.00,   0.00,0,2028990,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2028993,2028994,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.99100E-3,1.15545E-1, 100.00
1.000000,138.000,   0.000,  82.61,   0.00,   0.00,0,2028993,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2028993,2028995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84700E-3,9.81610E-2, 100.00
1.000000,138.000,   0.000,  81.70,   0.00,   0.00,0,2028993,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2028999,2028998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.68000E-4,1.67970E-2, 100.00
1.050000,138.000,   0.000, 561.05,   0.00,   0.00,1,2028999,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2028998,2029000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.02000E-4,5.55940E-2, 100.00
1.000000,345.000,   0.000, 330.41,   0.00,   0.00,0,2028998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028998,2029001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.21000E-4,3.54820E-2, 100.00
1.000000,345.000,   0.000, 412.91,   0.00,   0.00,0,2028998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2028998,2029002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.52000E-4,3.47660E-2, 100.00
1.000000,345.000,   0.000, 329.38,   0.00,   0.00,0,2028998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029005,2029006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.24100E-3,2.50658E-1, 100.00
1.000000,138.000,   0.000,  43.10,   0.00,   0.00,0,2029005,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029005,2029007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13200E-2,2.90211E-1, 100.00
1.000000,138.000,   0.000,  42.58,   0.00,   0.00,0,2029005,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029009,2029008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26000E-4,2.43480E-2, 100.00
1.000000,138.000,   0.000, 292.89,   0.00,   0.00,0,2029009,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029008,2029010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-4,3.07800E-2, 100.00
1.000000,345.000,   0.000, 360.71,   0.00,   0.00,0,2029008,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2029008,2029011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.28000E-4,3.29960E-2, 100.00
1.000000,345.000,   0.000, 360.32,   0.00,   0.00,0,2029008,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029012,2029013,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.75100E-3,1.38156E-1, 100.00
1.000000,138.000,   0.000,  82.64,   0.00,   0.00,0,2029012,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2029016,2029015,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.38500E-3, 100.00
1.012500,345.000,   0.000,1624.34,   0.00,   0.00,1,2029016,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029016,2029015,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.38500E-3, 100.00
1.012500,345.000,   0.000,1624.34,   0.00,   0.00,0,2029016,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029016,2029015,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.38500E-3, 100.00
1.012500,345.000,   0.000,1624.34,   0.00,   0.00,1,2029016,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029015,2029018,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,9.22300E-3, 100.00
1.000000,765.000,   0.000,1558.20,   0.00,   0.00,0,2029015,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029015,2029019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,9.17200E-3, 100.00
1.000000,765.000,   0.000,1553.84,   0.00,   0.00,0,2029015,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2029015,2029020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.52100E-3, 100.00
1.000000,765.000,   0.000,1553.42,   0.00,   0.00,0,2029015,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029017,2029016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.65000E-4,3.19180E-2, 100.00
1.025000,138.000,   0.000, 535.64,   0.00,   0.00,1,2029017,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029021,2029022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36400E-3,7.23830E-2, 100.00
1.000000,138.000,   0.000, 167.57,   0.00,   0.00,0,2029021,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029025,2029024,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,6.06600E-3, 100.00
1.018750,345.000,   0.000,1562.59,   0.00,   0.00,0,2029025,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029024,2029027,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57000E-4,1.18040E-2, 100.00
1.000000,765.000,   0.000,1458.75,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029024,2029028,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.04000E-4,7.56900E-3, 100.00
1.000000,765.000,   0.000,1458.52,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029024,2029029,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.49300E-3, 100.00
1.000000,765.000,   0.000,1457.66,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029024,2029030,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.01710E-2, 100.00
1.000000,765.000,   0.000,1457.01,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2029024,2029031,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,7.44700E-3, 100.00
1.000000,765.000,   0.000,1456.82,   0.00,   0.00,0,2029024,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029026,2029025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,3.16740E-2, 100.00
1.031250,138.000,   0.000, 539.43,   0.00,   0.00,1,2029026,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029025,2029032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83000E-4,3.08770E-2, 100.00
1.000000,345.000,   0.000, 276.86,   0.00,   0.00,0,2029025,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029033,2029034,2029035,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.76488E-3,2.01051E-1, 100.00,1.05798E-2,3.68972E-1, 100.00,5.76488E-3,2.01051E-1, 100.00,1.03245500, -73.515696
1.000000,138.000,   0.000, 149.30,   0.00,   0.00,0,2029033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  74.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  74.70,   0.00,   0.00,0,2029034,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029040,2029039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,8.80100E-3, 100.00
1.018750,345.000,   0.000,1541.07,   0.00,   0.00,1,2029040,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029039,2029042,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.08400E-2, 100.00
1.000000,765.000,   0.000,1523.34,   0.00,   0.00,0,2029039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029039,2029043,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-5,5.74800E-3, 100.00
1.000000,765.000,   0.000,1522.14,   0.00,   0.00,0,2029039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2029041,2029040,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33000E-4,3.80430E-2, 100.00
1.018750,138.000,   0.000, 455.81,   0.00,   0.00,0,2029041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029046,2029047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.16100E-3,1.68415E-1, 100.00
0.981250,138.000,   0.000, 103.19,   0.00,   0.00,0,2029046,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029046,2029048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.27100E-3,2.28600E-1, 100.00
1.000000,138.000,   0.000,  54.42,   0.00,   0.00,0,2029046,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029050,2029051,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.53500E-3,1.57843E-1, 100.00
1.000000,138.000,   0.000,  93.99,   0.00,   0.00,0,2029050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029050,2029052,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00760E-2,3.09834E-1, 100.00
1.000000,138.000,   0.000,  43.40,   0.00,   0.00,0,2029050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029055,2029054,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-4,2.34530E-2, 100.00
1.000000,138.000,   0.000, 400.80,   0.00,   0.00,0,2029055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2029055,2029056,2029057,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95279E-3,1.48747E-1, 100.00,1.07222E-2,3.22020E-1, 100.00,4.95279E-3,1.48747E-1, 100.00,1.00120676, -71.508995
1.031250,138.000,   0.000, 152.40,   0.00,   0.00,0,2029055,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  76.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  76.20,   0.00,   0.00,0,2029056,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029062,2029063,2029064,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20463E-3,9.75555E-2, 100.00,6.20925E-3,1.94911E-1, 100.00,3.20463E-3,9.75555E-2, 100.00,1.02942031, -73.301682
1.000000,138.000,   0.000, 228.70,   0.00,   0.00,0,2029062,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 114.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 114.40,   0.00,   0.00,0,2029063,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029066,2029067,2029068,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.51670E-3,2.35618E-1, 100.00,1.36297E-2,4.27237E-1, 100.00,7.51670E-3,2.35618E-1, 100.00,1.03336076, -73.668683
1.000000,138.000,   0.000,  87.60,   0.00,   0.00,0,2029066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  43.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  43.80,   0.00,   0.00,0,2029067,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029066,2029070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.56000E-3,1.02947E-1, 100.00
1.000000,138.000,   0.000, 100.72,   0.00,   0.00,0,2029066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2029066,2029071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.13100E-3,2.83869E-1, 100.00
1.000000,138.000,   0.000,  65.41,   0.00,   0.00,0,2029066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029072,2029073,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29900E-3,6.99350E-2, 100.00
1.000000,138.000,   0.000, 173.42,   0.00,   0.00,0,2029072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029075,2029076,2029077,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17018E-4,3.11562E-2, 100.00,1.91008E-3,9.64490E-2, 100.00,4.39236E-3,2.21792E-1, 100.00,1.00845942, -85.698071
1.000000,345.000,   0.000, 611.20,   0.00,   0.00,0,2029075,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 511.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2029076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2029081,2029080,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.50000E-5,6.92900E-3, 100.00
1.068750,345.000,   0.000,1580.28,   0.00,   0.00,1,2029081,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2029080,2029083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.40800E-3, 100.00
1.000000,765.000,   0.000,1756.48,   0.00,   0.00,0,2029080,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2029080,2029084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,7.41800E-3, 100.00
1.000000,765.000,   0.000,1752.74,   0.00,   0.00,0,2029080,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2029082,2029081,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74000E-4,2.25420E-2, 100.00
1.031250,138.000,   0.000, 544.08,   0.00,   0.00,1,2029082,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030003,2030002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-3,8.65540E-2, 100.00
1.056250,138.000,   0.000, 114.90,   0.00,   0.00,1,2030003,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030003,2030002,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-3,8.65540E-2, 100.00
1.056250,138.000,   0.000, 114.90,   0.00,   0.00,1,2030003,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030003,2030002,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-3,8.65540E-2, 100.00
1.056250,138.000,   0.000, 114.90,   0.00,   0.00,1,2030003,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030006,2030007,2030008,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.43390E-3,1.27629E-1, 100.00,1.21830E-2,4.52813E-1, 100.00,2.19384E-2,8.15395E-1, 100.00,1.03426821, -60.075735
1.000000,161.000,   0.000, 181.80,   0.00,   0.00,0,2030006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 106.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2030007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030013,2030012,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15400E-3,1.98695E-1, 100.00
1.000000,138.000,   0.000, 120.00,   0.00,   0.00,0,2030013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030017,2030016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.59200E-3,1.09681E-1, 100.00
1.000000,138.000,   0.000,  82.60,   0.00,   0.00,0,2030017,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030036,2030035,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.41000E-4,2.82700E-2, 100.00
1.000000,161.000,   0.000, 415.09,   0.00,   0.00,0,2030036,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030042,2030041,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95000E-4,3.10420E-2, 100.00
1.018750,161.000,   0.000, 461.74,   0.00,   0.00,0,2030042,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030046,2030045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.77000E-4,3.52130E-2, 100.00
1.087500,161.000,   0.000, 446.13,   0.00,   0.00,1,2030046,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030071,2030070,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59000E-4,1.89630E-2, 100.00
1.000000,161.000,   0.000, 427.97,   0.00,   0.00,0,2030071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030076,2030075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41000E-4,1.94150E-2, 100.00
1.025000,161.000,   0.000, 393.40,   0.00,   0.00,1,2030076,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030091,2030090,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.06000E-4,4.01630E-2, 100.00
1.006250,161.000,   0.000, 389.29,   0.00,   0.00,0,2030091,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030094,2030093,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.51000E-4,3.07000E-2, 100.00
1.000000,161.000,   0.000, 386.33,   0.00,   0.00,0,2030094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030095,2030094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-3,1.10459E-1, 100.00
1.056250,138.000,   0.000, 108.29,   0.00,   0.00,1,2030095,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030113,2030112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27000E-4,2.55870E-2, 100.00
1.031250,161.000,   0.000, 471.72,   0.00,   0.00,0,2030113,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030118,2030117,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.86200E-3,9.97510E-2, 100.00
1.012500,138.000,   0.000, 108.45,   0.00,   0.00,0,2030118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030124,2030123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-4,2.53450E-2, 100.00
1.000000,161.000,   0.000, 517.18,   0.00,   0.00,0,2030124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030159,2030158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11800E-3,1.14643E-1, 100.00
1.000000,138.000,   0.000, 104.73,   0.00,   0.00,0,2030159,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030160,2030161,2030162,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46751E-3,1.27469E-1, 100.00,2.06846E-2,5.90183E-1, 100.00,3.15745E-2,9.00901E-1, 100.00,1.01964640, -60.805378
1.000000,161.000,   0.000, 173.30,   0.00,   0.00,0,2030160,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000,  98.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2030161,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030172,2030171,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.65510E-2, 100.00
1.025000,161.000,   0.000, 599.02,   0.00,   0.00,0,2030172,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030172,2030171,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.65510E-2, 100.00
1.025000,161.000,   0.000, 599.02,   0.00,   0.00,1,2030172,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030172,2030171,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.65510E-2, 100.00
1.025000,161.000,   0.000, 599.02,   0.00,   0.00,1,2030172,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030174,2030173,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.18000E-4,3.27890E-2, 100.00
1.100000,161.000,   0.000, 460.36,   0.00,   0.00,0,2030174,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030180,2030179,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.05000E-3,1.08994E-1, 100.00
1.000000,138.000,   0.000,  94.75,   0.00,   0.00,0,2030180,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030197,2030196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.26770E-2, 100.00
1.000000,161.000,   0.000, 593.49,   0.00,   0.00,0,2030197,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030197,2030196,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.26770E-2, 100.00
1.000000,161.000,   0.000, 593.49,   0.00,   0.00,0,2030197,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030197,2030196,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.26770E-2, 100.00
1.000000,161.000,   0.000, 593.49,   0.00,   0.00,0,2030197,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030209,2030208,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.35000E-4,2.81530E-2, 100.00
1.043750,161.000,   0.000, 455.17,   0.00,   0.00,1,2030209,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030219,2030218,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16000E-4,2.57830E-2, 100.00
1.050000,161.000,   0.000, 431.35,   0.00,   0.00,0,2030219,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030241,2030240,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.14000E-3,1.59197E-1, 100.00
1.000000,115.000,   0.000, 106.73,   0.00,   0.00,0,2030241,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030244,2030245,2030246,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.94828E-3,1.39152E-1, 100.00,2.48966E-2,7.00124E-1, 100.00,3.30085E-2,9.28244E-1, 100.00,1.02891399, -56.816053
1.000000,161.000,   0.000, 243.60,   0.00,   0.00,0,2030244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 150.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 133.80,   0.00,   0.00,0,2030245,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030248,2030249,2030250,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.21053E-3,1.39243E-1, 100.00,2.45348E-2,5.50081E-1, 100.00,4.43109E-2,9.93470E-1, 100.00,1.05754326, -31.543342
1.000000,161.000,   0.000, 239.50,   0.00,   0.00,0,2030248,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 114.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,2030249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030254,2030253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.38600E-3,1.63664E-1, 100.00
1.100000,115.000,   0.000, 102.77,   0.00,   0.00,1,2030254,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030268,2030269,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.80600E-3,9.05660E-2, 100.00
1.006250,161.000,   0.000, 132.77,   0.00,   0.00,0,2030268,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030272,2030271,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42000E-4,2.24180E-2, 100.00
1.000000,161.000,   0.000, 264.77,   0.00,   0.00,0,2030272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030273,2030274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.74800E-3,2.08225E-1, 100.00
1.025000,161.000,   0.000,  71.44,   0.00,   0.00,0,2030273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030278,2030279,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.38500E-3,2.31200E-1, 100.00
1.000000,161.000,   0.000,  60.48,   0.00,   0.00,0,2030278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030278,2030280,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52530E-2,5.09316E-1, 100.00
1.000000,161.000,   0.000,  24.08,   0.00,   0.00,0,2030278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030285,2030284,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02400E-3,1.13376E-1, 100.00
1.000000,138.000,   0.000,  85.79,   0.00,   0.00,0,2030285,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030290,2030289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04700E-3,1.33198E-1, 100.00
1.000000,138.000,   0.000,  70.41,   0.00,   0.00,0,2030290,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030289,2030291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.96800E-3,1.19673E-1, 100.00
1.006250,161.000,   0.000,  95.66,   0.00,   0.00,0,2030289,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030293,2030292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.29700E-3,1.49969E-1, 100.00
1.012500,115.000,   0.000, 109.39,   0.00,   0.00,0,2030293,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2030296,2030295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.64000E-4,2.02030E-2, 100.00
1.000000,161.000,   0.000, 452.45,   0.00,   0.00,0,2030296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030295,2030297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.11820E-2, 100.00
1.000000,345.000,   0.000, 516.33,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030295,2030298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21000E-4,1.78960E-2, 100.00
1.025000,345.000,   0.000, 516.12,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2030295,2030299,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35000E-4,2.84390E-2, 100.00
1.031250,345.000,   0.000, 515.80,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030295,2030300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.46000E-4,3.38210E-2, 100.00
1.025000,345.000,   0.000, 410.17,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030295,2030301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.78000E-4,3.37680E-2, 100.00
1.025000,345.000,   0.000, 409.89,   0.00,   0.00,0,2030295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030302,2030303,2030304,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47749E-4,2.66583E-2, 100.00,1.65266E-3,9.83971E-2, 100.00,3.42248E-3,2.03769E-1, 100.00,1.02063739, -45.159917
1.000000,345.000,   0.000, 327.50,   0.00,   0.00,0,2030302,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 277.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2030303,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030302,2030306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03000E-4,2.01730E-2, 100.00
1.000000,345.000,   0.000, 570.57,   0.00,   0.00,0,2030302,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030308,2030307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.98000E-4,4.03590E-2, 100.00
1.000000,161.000,   0.000, 370.00,   0.00,   0.00,0,2030308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030314,2030313,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.82400E-3, 100.00
1.000000,345.000,   0.000,1080.78,   0.00,   0.00,0,2030314,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030313,2030316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.99000E-3, 100.00
1.050000,765.000,   0.000,1641.37,   0.00,   0.00,0,2030313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030313,2030317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-5,3.16800E-3, 100.00
1.043750,765.000,   0.000,1640.35,   0.00,   0.00,0,2030313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2030315,2030314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27000E-4,3.07540E-2, 100.00
1.000000,161.000,   0.000, 346.96,   0.00,   0.00,0,2030315,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030318,2030319,2030320,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93778E-3,1.10667E-1, 100.00,8.63479E-3,2.42671E-1, 100.00,3.93778E-3,1.10667E-1, 100.00,1.01117994, -46.118805
1.012500,161.000,   0.000, 289.80,   0.00,   0.00,0,2030318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 144.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 144.90,   0.00,   0.00,0,2030319,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030323,2030322,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26000E-4,2.22240E-2, 100.00
1.018750,161.000,   0.000, 487.50,   0.00,   0.00,1,2030323,1.100000,0.900000,1.061000,1.011000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030326,2030327,2030328,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.77222E-3,1.08976E-1, 100.00,1.74116E-2,5.03006E-1, 100.00,2.52867E-2,7.30512E-1, 100.00,1.02324804, -59.921000
1.000000,161.000,   0.000, 145.50,   0.00,   0.00,0,2030326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000,  95.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2030327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030334,2030335,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28300E-3,7.54890E-2, 100.00
1.006250,161.000,   0.000, 138.38,   0.00,   0.00,0,2030334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030334,2030336,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41900E-3,1.16721E-1, 100.00
1.006250,161.000,   0.000,  91.06,   0.00,   0.00,0,2030334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030334,2030337,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08840E-2,8.03441E-1, 100.00
1.006250,161.000,   0.000,  15.34,   0.00,   0.00,0,2030334,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030338,2030339,2030340,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27816E-4,2.82733E-2, 100.00,3.21261E-3,1.72088E-1, 100.00,2.49993E-3,1.33913E-1, 100.00,1.01771290, -57.544722
1.000000,345.000,   0.000, 529.30,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 429.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,2030339,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030338,2030342,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74000E-4,3.28990E-2, 100.00
0.987500,345.000,   0.000, 514.40,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030338,2030343,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.63000E-4,1.50210E-2, 100.00
0.987500,345.000,   0.000, 514.32,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030338,2030344,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83000E-4,1.45770E-2, 100.00
0.987500,345.000,   0.000, 513.31,   0.00,   0.00,0,2030338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030346,2030345,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.27000E-4,3.88060E-2, 100.00
1.000000,161.000,   0.000, 388.92,   0.00,   0.00,0,2030346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030345,2030347,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.42380E-2, 100.00
1.000000,345.000,   0.000, 588.40,   0.00,   0.00,0,2030345,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2030348,2030349,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44100E-3,8.26910E-2, 100.00
1.000000,161.000,   0.000, 190.68,   0.00,   0.00,0,2030348,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030348,2030350,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10200E-3,7.03430E-2, 100.00
1.000000,161.000,   0.000, 170.68,   0.00,   0.00,0,2030348,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030351,2030352,2030353,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.93279E-4,2.61371E-2, 100.00,1.65631E-3,1.10077E-1, 100.00,2.92741E-3,1.94555E-1, 100.00,1.01537225, -62.043678
1.000000,345.000,   0.000, 538.90,   0.00,   0.00,0,2030351,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 413.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2030352,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030356,2030357,2030358,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35474E-3,4.51773E-2, 100.00,2.50948E-3,8.95532E-2, 100.00,1.35474E-3,4.51773E-2, 100.00,1.03296875, -50.288507
1.000000,161.000,   0.000, 330.10,   0.00,   0.00,0,2030356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 165.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 165.10,   0.00,   0.00,0,2030357,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030363,2030362,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.63000E-4,3.04990E-2, 100.00
1.000000,161.000,   0.000, 374.16,   0.00,   0.00,0,2030363,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030362,2030364,2030365,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69341E-4,3.20564E-2, 100.00,9.38682E-4,5.86486E-2, 100.00,5.69341E-4,3.20564E-2, 100.00,1.01011452, -47.455860
0.987500,345.000,   0.000, 787.70,   0.00,   0.00,0,2030362,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 393.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 393.80,   0.00,   0.00,0,2030364,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030370,2030369,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.05000E-4,8.03000E-3, 100.00
1.000000,345.000,   0.000,1514.04,   0.00,   0.00,0,2030370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030369,2030372,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,7.26500E-3, 100.00
1.000000,765.000,   0.000,1601.71,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030373,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51000E-4,9.48400E-3, 100.00
1.000000,765.000,   0.000,1598.29,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,5.70500E-3, 100.00
1.000000,765.000,   0.000,1595.71,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030375,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,7.77900E-3, 100.00
1.000000,765.000,   0.000,1592.69,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030369,2030376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-5,1.93600E-3, 100.00
1.000000,765.000,   0.000,1591.17,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030369,2030377,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,5.34100E-3, 100.00
1.000000,765.000,   0.000,1587.51,   0.00,   0.00,0,2030369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030371,2030370,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.84000E-4,4.06980E-2, 100.00
1.000000,161.000,   0.000, 401.26,   0.00,   0.00,0,2030371,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030380,2030379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.50080E-2, 100.00
1.018750,161.000,   0.000, 602.06,   0.00,   0.00,1,2030380,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030380,2030379,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.50080E-2, 100.00
1.018750,161.000,   0.000, 602.06,   0.00,   0.00,0,2030380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030380,2030379,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.50080E-2, 100.00
1.018750,161.000,   0.000, 602.06,   0.00,   0.00,0,2030380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030382,2030383,2030384,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.57553E-4,3.55424E-2, 100.00,3.24887E-3,1.75610E-1, 100.00,4.86167E-3,2.62785E-1, 100.00,1.00427017, -39.450207
1.000000,345.000,   0.000, 394.00,   0.00,   0.00,0,2030382,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 319.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2030383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030382,2030386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.88000E-4,3.71110E-2, 100.00
1.000000,345.000,   0.000, 484.58,   0.00,   0.00,0,2030382,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030388,2030387,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.07250E-2, 100.00
1.000000,345.000,   0.000,1348.70,   0.00,   0.00,0,2030388,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030387,2030390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,8.85700E-3, 100.00
1.000000,765.000,   0.000,1354.74,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030387,2030391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.60000E-5,7.04800E-3, 100.00
1.000000,765.000,   0.000,1353.79,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030392,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31000E-4,9.59800E-3, 100.00
1.000000,765.000,   0.000,1352.62,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.40000E-5,4.38300E-3, 100.00
1.000000,765.000,   0.000,1351.51,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030394,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.47100E-3, 100.00
1.000000,765.000,   0.000,1350.55,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030387,2030395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.32200E-3, 100.00
1.000000,765.000,   0.000,1269.57,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030387,2030396,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,1.18920E-2, 100.00
1.000000,765.000,   0.000,1141.11,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030387,2030397,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,8.19600E-3, 100.00
1.000000,765.000,   0.000,1127.17,   0.00,   0.00,0,2030387,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030389,2030388,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92000E-4,2.49470E-2, 100.00
1.000000,161.000,   0.000, 441.79,   0.00,   0.00,0,2030389,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030400,2030399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.28500E-3, 100.00
1.012500,345.000,   0.000,1652.28,   0.00,   0.00,0,2030400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030400,2030399,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.28500E-3, 100.00
1.012500,345.000,   0.000,1652.28,   0.00,   0.00,1,2030400,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030400,2030399,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.80000E-5,6.28500E-3, 100.00
1.012500,345.000,   0.000,1652.28,   0.00,   0.00,1,2030400,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2030399,2030404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.10800E-3, 100.00
1.000000,765.000,   0.000,1306.07,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030405,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,1.22550E-2, 100.00
1.000000,765.000,   0.000,1305.21,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-5,2.65000E-3, 100.00
1.000000,765.000,   0.000,1302.02,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,1.09270E-2, 100.00
1.000000,765.000,   0.000,1301.73,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030408,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,7.10300E-3, 100.00
1.000000,765.000,   0.000,1300.98,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030399,2030409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,7.53900E-3, 100.00
1.000000,765.000,   0.000,1298.79,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030399,2030410,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-5,2.54500E-3, 100.00
1.000000,765.000,   0.000,1178.77,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030411,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,1.24090E-2, 100.00
1.000000,765.000,   0.000,1167.98,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030412,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,1.08640E-2, 100.00
1.000000,765.000,   0.000,1164.05,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030413,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28000E-4,9.45800E-3, 100.00
1.000000,765.000,   0.000,1161.93,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030399,2030414,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,9.56100E-3, 100.00
1.000000,765.000,   0.000,1161.04,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2030399,2030415,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.53130E-2, 100.00
1.000000,765.000,   0.000,1156.90,   0.00,   0.00,0,2030399,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030400,2030401,2030402,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.41912E-4,2.75869E-2, 100.00,1.85192E-3,9.42750E-2, 100.00,4.49107E-3,2.28625E-1, 100.00,1.00611942, -68.592239
1.000000,345.000,   0.000, 700.00,   0.00,   0.00,0,2030400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 700.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2030401,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030417,2030418,2030419,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15355E-4,1.88887E-2, 100.00,1.35666E-3,8.12594E-2, 100.00,2.16582E-3,1.29725E-1, 100.00,1.01770285, -60.242940
1.000000,345.000,   0.000, 590.20,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 465.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 125.00,   0.00,   0.00,0,2030418,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030417,2030421,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.85000E-4,2.67160E-2, 100.00
1.000000,345.000,   0.000, 535.02,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030417,2030422,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.11000E-4,2.77910E-2, 100.00
1.068750,345.000,   0.000, 534.80,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030417,2030423,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95000E-4,1.98230E-2, 100.00
1.062500,345.000,   0.000, 532.91,   0.00,   0.00,0,2030417,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030429,2030430,2030431,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23340E-4,1.89774E-2, 100.00,1.34666E-3,7.90377E-2, 100.00,2.19037E-3,1.28557E-1, 100.00,1.00625749, -62.864995
1.000000,345.000,   0.000, 646.20,   0.00,   0.00,0,2030429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 521.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2030430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030437,2030438,2030439,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.09428E-4,2.01986E-2, 100.00,2.05622E-3,1.01441E-1, 100.00,2.63298E-3,1.29895E-1, 100.00,1.02027515, -59.044399
1.000000,345.000,   0.000, 608.70,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 458.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2030438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030437,2030441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.02000E-4,2.28960E-2, 100.00
1.037500,345.000,   0.000, 525.45,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030437,2030442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.22000E-4,3.76450E-2, 100.00
1.050000,345.000,   0.000, 525.00,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030437,2030443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79000E-4,1.70580E-2, 100.00
1.031250,345.000,   0.000, 523.79,   0.00,   0.00,0,2030437,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030445,2030446,2030447,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14863E-3,8.76656E-2, 100.00,7.74006E-3,1.63557E-1, 100.00,4.14863E-3,8.76656E-2, 100.00,1.02283489, -58.512655
0.993750,161.000,   0.000, 283.00,   0.00,   0.00,0,2030445,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 141.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 141.50,   0.00,   0.00,0,2030446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2030450,2030449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.92000E-4,3.01330E-2, 100.00
1.000000,161.000,   0.000, 451.13,   0.00,   0.00,0,2030450,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030449,2030451,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.61000E-4,2.73440E-2, 100.00
1.000000,345.000,   0.000, 511.90,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030452,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55000E-4,2.72110E-2, 100.00
0.993750,345.000,   0.000, 511.40,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2030449,2030453,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21000E-4,1.98170E-2, 100.00
0.993750,345.000,   0.000, 511.02,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030454,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.42000E-4,2.67590E-2, 100.00
0.993750,345.000,   0.000, 510.01,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030455,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-4,2.37180E-2, 100.00
0.993750,345.000,   0.000, 509.74,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030449,2030456,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.17000E-4,3.54600E-2, 100.00
0.993750,345.000,   0.000, 508.11,   0.00,   0.00,0,2030449,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030459,2030458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23000E-4,2.11480E-2, 100.00
1.043750,161.000,   0.000, 453.65,   0.00,   0.00,1,2030459,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2030458,2030460,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23000E-4,1.49420E-2, 100.00
1.050000,345.000,   0.000, 450.18,   0.00,   0.00,0,2030458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2030458,2030461,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.01000E-4,3.33830E-2, 100.00
1.056250,345.000,   0.000, 449.56,   0.00,   0.00,0,2030458,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040033,2040034,2040035,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27227E-4,1.55426E-2, 100.00,1.26484E-3,8.65164E-2, 100.00,1.79477E-3,1.22765E-1, 100.00,1.01075049, -65.373149
1.000000,500.000,   0.000, 993.00,   0.00,   0.00,0,2040033,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 752.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 240.80,   0.00,   0.00,0,2040034,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040039,2040038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26000E-4,1.63070E-2, 100.00
1.000000,345.000,   0.000, 659.91,   0.00,   0.00,0,2040039,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040040,2040039,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.54000E-4,3.56180E-2, 100.00
1.000000,115.000,   0.000, 434.18,   0.00,   0.00,0,2040040,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2040075,2040074,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.31310E-2, 100.00
1.043750,115.000,   0.000, 915.65,   0.00,   0.00,1,2040075,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040088,2040089,2040090,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35795E-4,1.65394E-2, 100.00,1.45028E-3,1.01727E-1, 100.00,1.82129E-3,1.27751E-1, 100.00,0.99633129, -65.490561
1.000000,500.000,   0.000, 938.80,   0.00,   0.00,0,2040088,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 787.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 151.00,   0.00,   0.00,0,2040089,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040108,2040107,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.24240E-2, 100.00
1.100000,115.000,   0.000,1130.59,   0.00,   0.00,1,2040108,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040108,2040107,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.24240E-2, 100.00
1.018750,115.000,   0.000,1130.59,   0.00,   0.00,0,2040108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040108,2040107,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.24240E-2, 100.00
1.018750,115.000,   0.000,1130.59,   0.00,   0.00,0,2040108,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040151,2040150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-4,1.44430E-2, 100.00
1.043750,115.000,   0.000, 998.89,   0.00,   0.00,1,2040151,1.100000,0.900000,1.050000,1.010000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040187,2040186,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.31670E-2, 100.00
1.068750,115.000,   0.000,1179.99,   0.00,   0.00,1,2040187,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040187,2040186,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.31670E-2, 100.00
1.068750,115.000,   0.000,1179.99,   0.00,   0.00,1,2040187,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040187,2040186,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.93000E-4,1.31670E-2, 100.00
1.068750,115.000,   0.000,1179.99,   0.00,   0.00,1,2040187,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040201,2040202,2040203,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.36200E-3,9.72044E-2, 100.00,6.52424E-3,1.89642E-1, 100.00,3.36223E-3,9.72042E-2, 100.00,1.01471760, -68.386203
1.000000,115.000,   0.000, 177.90,   0.00,   0.00,0,2040201,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 120.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  89.00,   0.00,   0.00,0,2040202,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040215,2040214,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18000E-4,2.07390E-2, 100.00
1.100000,115.000,   0.000, 963.00,   0.00,   0.00,1,2040215,1.100000,0.900000,1.067000,1.017000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040255,2040254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.78000E-2, 100.00
1.068750,115.000,   0.000, 930.43,   0.00,   0.00,1,2040255,1.100000,0.900000,1.063000,1.013000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040260,2040261,2040262,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18050E-4,9.73932E-3, 100.00,7.75551E-4,6.39841E-2, 100.00,8.11442E-4,6.69452E-2, 100.00,1.00532987, -63.369571
1.000000,500.000,   0.000,1207.60,   0.00,   0.00,0,2040260,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 966.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000, 241.00,   0.00,   0.00,0,2040261,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040273,2040274,2040275,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26266E-4,1.45434E-2, 100.00,1.54238E-3,9.91370E-2, 100.00,1.40717E-3,9.04465E-2, 100.00,1.01496646, -62.919062
1.000000,500.000,   0.000, 931.60,   0.00,   0.00,0,2040273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 881.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2040274,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040292,2040293,2040294,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52088E-2,3.30589E-1, 100.00,3.34556E-2,7.27215E-1, 100.00,1.52088E-2,3.30589E-1, 100.00,1.01070257, -68.452645
1.000000,115.000,   0.000,  72.80,   0.00,   0.00,0,2040292,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  36.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  36.40,   0.00,   0.00,0,2040293,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040299,2040298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-4,1.37230E-2, 100.00
1.100000,115.000,   0.000,1044.80,   0.00,   0.00,1,2040299,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040335,2040336,2040337,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64811E-4,1.15734E-2, 100.00,6.71272E-4,4.71384E-2, 100.00,1.07658E-3,7.55998E-2, 100.00,1.01174722, -70.340683
1.000000,500.000,   0.000,1191.20,   0.00,   0.00,0,2040335,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1066.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2040336,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040368,2040369,2040370,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12576E-4,1.47011E-2, 100.00,1.23770E-3,8.55953E-2, 100.00,1.41739E-3,9.80222E-2, 100.00,1.00302143, -66.549421
1.000000,500.000,   0.000,1112.80,   0.00,   0.00,0,2040368,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1012.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2040369,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040383,2040382,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-4,1.16800E-2, 100.00
1.025000,115.000,   0.000,1110.72,   0.00,   0.00,0,2040383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040429,2040428,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-4,1.26270E-2, 100.00
1.006250,115.000,   0.000, 814.45,   0.00,   0.00,0,2040429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040429,2040428,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-4,1.26270E-2, 100.00
1.006250,115.000,   0.000, 814.45,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040440,2040439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,2.02040E-2, 100.00
1.100000,115.000,   0.000, 995.32,   0.00,   0.00,1,2040440,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040443,2040444,2040445,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.39089E-3,2.09393E-1, 100.00,1.70264E-2,4.24890E-1, 100.00,8.39089E-3,2.09393E-1, 100.00,1.01257574, -64.134586
1.000000,115.000,   0.000, 122.00,   0.00,   0.00,0,2040443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  61.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000,  61.00,   0.00,   0.00,0,2040444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040508,2040507,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.07480E-2, 100.00
1.000000,115.000,   0.000, 813.77,   0.00,   0.00,0,2040508,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040509,2040510,2040511,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.63401E-4,1.81677E-2, 100.00,1.43290E-3,9.88320E-2, 100.00,2.15799E-3,1.48844E-1, 100.00,1.01168818, -71.046158
1.000000,500.000,   0.000, 991.10,   0.00,   0.00,0,2040509,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 841.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 150.00,   0.00,   0.00,0,2040510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040518,2040517,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-4,1.28130E-2, 100.00
1.000000,115.000,   0.000, 998.73,   0.00,   0.00,0,2040518,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040554,2040555,2040556,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.57357E-4,2.28499E-2, 100.00,1.53544E-3,1.36327E-1, 100.00,1.96910E-3,1.74830E-1, 100.00,1.00380352, -70.187255
1.000000,500.000,   0.000,1009.10,   0.00,   0.00,0,2040554,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 828.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 180.40,   0.00,   0.00,0,2040555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040563,2040562,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99000E-4,1.41920E-2, 100.00
1.025000,115.000,   0.000, 954.83,   0.00,   0.00,0,2040563,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040610,2040611,2040612,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.85547E-3,7.11978E-2, 100.00,5.30551E-3,1.32286E-1, 100.00,2.85547E-3,7.11978E-2, 100.00,1.00612938, -55.962051
1.000000,115.000,   0.000, 124.80,   0.00,   0.00,0,2040610,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  62.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  62.40,   0.00,   0.00,0,2040611,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040624,2040623,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15000E-4,1.41580E-2, 100.00
1.056250,115.000,   0.000, 803.83,   0.00,   0.00,1,2040624,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040624,2040625,2040626,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95244E-2,4.83571E-1, 100.00,4.26452E-2,1.05622E0, 100.00,1.95244E-2,4.83571E-1, 100.00,1.04481068, -69.946734
1.000000,115.000,   0.000,  68.50,   0.00,   0.00,0,2040624,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  34.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  34.30,   0.00,   0.00,0,2040625,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040656,2040655,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.37000E-4,1.71610E-2, 100.00
1.000000,115.000,   0.000, 732.81,   0.00,   0.00,0,2040656,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040667,2040666,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.19000E-4,1.57550E-2, 100.00
1.000000,115.000,   0.000, 666.53,   0.00,   0.00,0,2040667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040668,2040669,2040670,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41549E-4,9.60877E-3, 100.00,6.98619E-4,4.74242E-2, 100.00,9.18031E-4,6.23186E-2, 100.00,1.02109694, -62.617040
1.000000,500.000,   0.000, 784.00,   0.00,   0.00,0,2040668,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 634.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0,2040669,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040694,2040693,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38000E-4,1.55290E-2, 100.00
1.000000,115.000,   0.000, 794.59,   0.00,   0.00,0,2040694,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040693,2040695,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,3.24390E-2, 100.00
1.043750,500.000,   0.000, 551.52,   0.00,   0.00,0,2040693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040693,2040696,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41000E-4,2.55230E-2, 100.00
1.000000,500.000,   0.000, 549.43,   0.00,   0.00,0,2040693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040693,2040697,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.69580E-2, 100.00
1.037500,500.000,   0.000, 547.59,   0.00,   0.00,0,2040693,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040699,2040698,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11000E-4,2.30730E-2, 100.00
1.000000,115.000,   0.000, 505.63,   0.00,   0.00,0,2040699,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040698,2040700,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.89000E-4,1.42210E-2, 100.00
1.000000,500.000,   0.000, 752.64,   0.00,   0.00,0,2040698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040698,2040701,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,8.28800E-3, 100.00
1.000000,500.000,   0.000, 752.54,   0.00,   0.00,0,2040698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040698,2040702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.64210E-2, 100.00
1.000000,500.000,   0.000, 751.15,   0.00,   0.00,0,2040698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040705,2040704,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23000E-4,1.85470E-2, 100.00
1.075000,115.000,   0.000, 685.14,   0.00,   0.00,1,2040705,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040705,2040704,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.23000E-4,1.85470E-2, 100.00
1.006250,115.000,   0.000, 685.14,   0.00,   0.00,-1,2040705,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040704,2040706,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.70790E-2, 100.00
0.993750,500.000,   0.000, 530.72,   0.00,   0.00,0,2040704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040704,2040707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.55700E-2, 100.00
0.987500,500.000,   0.000, 529.53,   0.00,   0.00,0,2040704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040708,2040709,2040710,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.21299E-3,2.79913E-1, 100.00,1.72427E-2,5.23873E-1, 100.00,9.21299E-3,2.79913E-1, 100.00,1.02752708, -67.292581
0.993750,115.000,   0.000,  86.10,   0.00,   0.00,0,2040708,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  43.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  43.00,   0.00,   0.00,0,2040709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040715,2040716,2040717,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.79476E-4,1.33601E-2, 100.00,1.62857E-3,7.78524E-2, 100.00,1.63095E-3,7.79662E-2, 100.00,1.01468461, -62.269976
1.000000,500.000,   0.000, 782.80,   0.00,   0.00,0,2040715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 707.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2040716,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040720,2040721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24220E-2,5.37955E-1, 100.00
0.993750,115.000,   0.000,  19.50,   0.00,   0.00,0,2040720,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040723,2040722,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.30000E-5,6.54000E-3, 100.00
1.000000,500.000,   0.000,1370.10,   0.00,   0.00,0,2040723,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040724,2040723,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76000E-4,2.06810E-2, 100.00
1.000000,345.000,   0.000, 741.71,   0.00,   0.00,0,2040724,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040725,2040724,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67000E-4,1.87630E-2, 100.00
1.000000,115.000,   0.000, 548.61,   0.00,   0.00,0,2040725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2040727,2040728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72140E-2,4.04239E-1, 100.00
1.000000,115.000,   0.000,  38.43,   0.00,   0.00,0,2040727,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040730,2040729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38000E-4,9.28300E-3, 100.00
1.000000,345.000,   0.000, 754.42,   0.00,   0.00,0,2040730,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040729,2040732,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-4,2.58860E-2, 100.00
1.037500,500.000,   0.000, 508.23,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040729,2040733,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-4,2.57560E-2, 100.00
1.037500,500.000,   0.000, 496.43,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2040729,2040734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,6.27400E-3, 100.00
1.000000,500.000,   0.000, 478.17,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040729,2040735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71000E-4,2.22750E-2, 100.00
1.031250,500.000,   0.000, 466.05,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040729,2040736,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.33000E-4,4.37750E-2, 100.00
1.037500,500.000,   0.000, 455.01,   0.00,   0.00,0,2040729,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040731,2040730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66000E-4,3.40950E-2, 100.00
1.000000,115.000,   0.000, 452.09,   0.00,   0.00,0,2040731,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2040738,2040737,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.65690E-2, 100.00
1.000000,115.000,   0.000,1003.61,   0.00,   0.00,0,2040738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040737,2040739,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.57920E-2, 100.00
1.000000,500.000,   0.000, 794.16,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040740,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-5,6.12300E-3, 100.00
1.018750,500.000,   0.000, 794.14,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040741,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.14000E-4,2.06190E-2, 100.00
1.000000,500.000,   0.000, 546.42,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040742,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.23000E-4,2.86650E-2, 100.00
1.025000,500.000,   0.000, 545.29,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040743,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15000E-4,1.71170E-2, 100.00
1.018750,500.000,   0.000, 544.92,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040737,2040744,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.29000E-4,3.35300E-2, 100.00
1.025000,500.000,   0.000, 523.57,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040737,2040745,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.12680E-2, 100.00
1.018750,500.000,   0.000, 514.73,   0.00,   0.00,0,2040737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040749,2040750,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23880E-2,5.13363E-1, 100.00
1.000000,115.000,   0.000,  19.50,   0.00,   0.00,0,2040749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040751,2040752,2040754,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.25619E-5,5.29703E-3, 100.00,2.88844E-4,2.44560E-2, 100.00,5.17199E-4,4.37905E-2, 100.00,1.02605416, -58.269644
1.000000,765.000,   0.000,1585.40,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000,   0.000,1485.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200,   0.000, 100.00,   0.00,   0.00,0,2040752,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040751,2040756,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.00000E-5,6.84500E-3, 100.00
1.025000,765.000,   0.000,1585.24,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040751,2040757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-5,5.04200E-3, 100.00
1.000000,765.000,   0.000,1583.30,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040751,2040758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-4,1.17170E-2, 100.00
1.025000,765.000,   0.000,1581.54,   0.00,   0.00,0,2040751,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040753,2040752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73000E-4,1.93230E-2, 100.00
1.025000,115.000,   0.000, 582.57,   0.00,   0.00,1,2040753,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040761,2040760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,7.10000E-3, 100.00
1.000000,500.000,   0.000,1439.54,   0.00,   0.00,0,2040761,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040760,2040763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,6.63300E-3, 100.00
1.037500,765.000,   0.000,1761.89,   0.00,   0.00,0,2040760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040760,2040764,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,6.90000E-3, 100.00
1.037500,765.000,   0.000,1756.88,   0.00,   0.00,0,2040760,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040762,2040761,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.44830E-2, 100.00
1.000000,115.000,   0.000, 666.98,   0.00,   0.00,0,2040762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040766,2040765,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-4,9.85800E-3, 100.00
1.000000,500.000,   0.000,1382.15,   0.00,   0.00,0,2040766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040765,2040768,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-4,9.83500E-3, 100.00
1.000000,765.000,   0.000,1475.68,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040765,2040769,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,8.00000E-3, 100.00
1.000000,765.000,   0.000,1473.92,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040765,2040770,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,8.59100E-3, 100.00
1.000000,765.000,   0.000,1107.56,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040765,2040771,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06000E-4,1.56030E-2, 100.00
1.000000,765.000,   0.000, 975.74,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040765,2040772,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,1.00320E-2, 100.00
1.000000,765.000,   0.000,1142.07,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040765,2040773,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06000E-4,1.59460E-2, 100.00
1.000000,765.000,   0.000, 973.94,   0.00,   0.00,0,2040765,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040767,2040766,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76000E-4,1.94820E-2, 100.00
1.000000,115.000,   0.000, 726.38,   0.00,   0.00,0,2040767,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040777,2040778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09370E-2,2.66633E-1, 100.00
1.000000,115.000,   0.000,  90.00,   0.00,   0.00,0,2040777,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040777,2040779,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.04900E-3,1.39706E-1, 100.00
1.000000,115.000,   0.000,  67.08,   0.00,   0.00,0,2040777,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040777,2040780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.35400E-3,1.73205E-1, 100.00
1.000000,115.000,   0.000,  37.59,   0.00,   0.00,0,2040777,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040784,2040783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,6.46500E-3, 100.00
1.100000,500.000,   0.000,2207.54,   0.00,   0.00,1,2040784,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040784,2040783,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,6.46500E-3, 100.00
1.006250,500.000,   0.000,2207.54,   0.00,   0.00,-1,2040784,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040783,2040786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,7.49800E-3, 100.00
1.018750,765.000,   0.000,1834.75,   0.00,   0.00,0,2040783,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040783,2040787,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,1.04340E-2, 100.00
1.018750,765.000,   0.000,1827.20,   0.00,   0.00,0,2040783,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040783,2040788,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.10000E-5,6.11200E-3, 100.00
1.018750,765.000,   0.000,1826.09,   0.00,   0.00,0,2040783,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040785,2040784,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.40000E-4,1.61620E-2, 100.00
1.000000,115.000,   0.000, 589.54,   0.00,   0.00,0,2040785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040795,2040794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,8.10400E-3, 100.00
1.000000,500.000,   0.000,1585.62,   0.00,   0.00,0,2040795,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040794,2040797,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02000E-4,8.00400E-3, 100.00
1.000000,765.000,   0.000,1436.69,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.30000E-5,8.03300E-3, 100.00
1.000000,765.000,   0.000,1435.15,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.90000E-5,6.65700E-3, 100.00
1.000000,765.000,   0.000,1434.98,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040800,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58000E-4,1.07110E-2, 100.00
1.000000,765.000,   0.000,1430.11,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,5.82000E-3, 100.00
1.000000,765.000,   0.000,1429.12,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040802,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-4,9.98900E-3, 100.00
1.000000,765.000,   0.000,1428.30,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040803,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,1.05450E-2, 100.00
1.000000,765.000,   0.000,1067.55,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040794,2040804,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13000E-4,9.60400E-3, 100.00
1.000000,765.000,   0.000,1066.37,   0.00,   0.00,0,2040794,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040796,2040795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57000E-4,1.28870E-2, 100.00
1.000000,115.000,   0.000,1056.68,   0.00,   0.00,0,2040796,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040806,2040805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.03000E-4,1.99310E-2, 100.00
1.012500,115.000,   0.000, 816.58,   0.00,   0.00,0,2040806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040807,2040808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.74300E-3,2.06013E-1, 100.00
0.956250,115.000,   0.000,  24.70,   0.00,   0.00,0,2040807,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040809,2040810,2040811,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35201E-4,1.04793E-2, 100.00,7.89037E-4,6.11574E-2, 100.00,7.47428E-4,5.79324E-2, 100.00,1.01518415, -64.321161
1.000000,500.000,   0.000,1254.40,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1104.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2040810,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040809,2040813,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.08000E-4,1.46820E-2, 100.00
1.025000,500.000,   0.000, 762.22,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2040809,2040814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-4,1.22760E-2, 100.00
1.025000,500.000,   0.000, 758.41,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040809,2040815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42000E-4,1.84520E-2, 100.00
1.031250,500.000,   0.000, 756.95,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040809,2040816,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.54000E-4,2.94230E-2, 100.00
1.031250,500.000,   0.000, 610.07,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040809,2040817,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47000E-4,1.96660E-2, 100.00
1.025000,500.000,   0.000, 601.63,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040809,2040818,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19000E-4,3.46510E-2, 100.00
1.031250,500.000,   0.000, 591.81,   0.00,   0.00,0,2040809,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2040819,2040820,2040822,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.56677E-5,6.05508E-3, 100.00,4.26898E-4,3.41612E-2, 100.00,5.12281E-4,4.09937E-2, 100.00,1.02328617, -61.643869
1.000000,765.000,   0.000,1586.50,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000,   0.000,1536.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2040820,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040819,2040824,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55000E-4,1.03260E-2, 100.00
1.000000,765.000,   0.000,1278.61,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040819,2040825,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.52000E-4,1.12230E-2, 100.00
1.000000,765.000,   0.000,1277.17,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040819,2040826,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16000E-4,9.88700E-3, 100.00
1.000000,765.000,   0.000,1277.16,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040819,2040827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,8.79900E-3, 100.00
1.000000,765.000,   0.000,1275.72,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040819,2040828,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,9.33400E-3, 100.00
1.000000,765.000,   0.000,1275.18,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040819,2040829,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,1.24820E-2, 100.00
1.000000,765.000,   0.000,1272.78,   0.00,   0.00,0,2040819,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040821,2040820,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,1.19640E-2, 100.00
1.006250,115.000,   0.000, 823.70,   0.00,   0.00,0,2040821,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040832,2040833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27590E-2,7.65188E-1, 100.00
1.000000,115.000,   0.000,  11.70,   0.00,   0.00,0,2040832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040835,2040836,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62900E-3,3.95560E-2, 100.00
1.000000,115.000,   0.000, 299.69,   0.00,   0.00,0,2040835,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040835,2040837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02300E-3,2.86540E-2, 100.00
1.000000,115.000,   0.000, 299.69,   0.00,   0.00,0,2040835,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040835,2040838,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76700E-3,3.83580E-2, 100.00
0.993750,115.000,   0.000, 299.69,   0.00,   0.00,0,2040835,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040841,2040840,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.12870E-2, 100.00
1.043750,500.000,   0.000,1789.86,   0.00,   0.00,1,2040841,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040841,2040840,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.12870E-2, 100.00
1.043750,500.000,   0.000,1789.86,   0.00,   0.00,1,2040841,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040841,2040840,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.12870E-2, 100.00
1.043750,500.000,   0.000,1789.86,   0.00,   0.00,1,2040841,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040840,2040843,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,6.36300E-3, 100.00
1.000000,765.000,   0.000,2106.89,   0.00,   0.00,0,2040840,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040840,2040844,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.50000E-5,5.81500E-3, 100.00
1.000000,765.000,   0.000,2092.36,   0.00,   0.00,0,2040840,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040840,2040845,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,8.13600E-3, 100.00
1.000000,765.000,   0.000,2004.92,   0.00,   0.00,0,2040840,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040842,2040841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.04000E-4,1.46470E-2, 100.00
1.006250,115.000,   0.000, 750.25,   0.00,   0.00,0,2040842,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040848,2040847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44000E-4,2.07290E-2, 100.00
1.006250,115.000,   0.000, 200.80,   0.00,   0.00,1,2040848,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040847,2040849,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.73000E-4,1.71010E-2, 100.00
1.000000,500.000,   0.000, 772.94,   0.00,   0.00,0,2040847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040847,2040850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,1.01310E-2, 100.00
1.000000,500.000,   0.000, 772.33,   0.00,   0.00,0,2040847,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040852,2040851,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-5,5.27100E-3, 100.00
1.012500,500.000,   0.000,1607.00,   0.00,   0.00,1,2040852,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040852,2040851,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-5,5.27100E-3, 100.00
1.012500,500.000,   0.000,1607.00,   0.00,   0.00,0,2040852,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040852,2040851,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-5,5.27100E-3, 100.00
1.012500,500.000,   0.000,1607.00,   0.00,   0.00,1,2040852,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040851,2040854,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.34000E-4,1.01840E-2, 100.00
1.000000,765.000,   0.000,1424.70,   0.00,   0.00,0,2040851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040851,2040855,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62000E-4,1.21070E-2, 100.00
1.000000,765.000,   0.000,1236.11,   0.00,   0.00,0,2040851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040851,2040856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32000E-4,1.03420E-2, 100.00
1.000000,765.000,   0.000,1235.71,   0.00,   0.00,0,2040851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040851,2040857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.70000E-5,7.87500E-3, 100.00
1.000000,765.000,   0.000,1235.16,   0.00,   0.00,0,2040851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040851,2040858,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83000E-4,1.30430E-2, 100.00
1.000000,765.000,   0.000, 954.16,   0.00,   0.00,0,2040851,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040853,2040852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80000E-4,1.87700E-2, 100.00
1.031250,115.000,   0.000, 970.81,   0.00,   0.00,1,2040853,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040852,2040859,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.32000E-4,1.83740E-2, 100.00
1.043750,500.000,   0.000, 291.05,   0.00,   0.00,0,2040852,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040862,2040863,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13920E-2,1.04625E0, 100.00
1.043750,115.000,   0.000,  11.96,   0.00,   0.00,0,2040862,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040867,2040866,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42000E-4,1.70480E-2, 100.00
1.006250,115.000,   0.000, 760.73,   0.00,   0.00,0,2040867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040866,2040868,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.10000E-5,5.78500E-3, 100.00
1.000000,500.000,   0.000, 942.05,   0.00,   0.00,0,2040866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040866,2040869,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97000E-4,1.41290E-2, 100.00
1.000000,500.000,   0.000, 925.46,   0.00,   0.00,0,2040866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040866,2040870,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-4,1.42350E-2, 100.00
1.000000,500.000,   0.000, 920.05,   0.00,   0.00,0,2040866,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040872,2040873,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53190E-2,3.43157E-1, 100.00
1.000000,115.000,   0.000,  26.00,   0.00,   0.00,0,2040872,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040876,2040875,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,9.74800E-3, 100.00
1.000000,500.000,   0.000,1503.14,   0.00,   0.00,0,2040876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040875,2040878,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-4,9.44600E-3, 100.00
1.018750,765.000,   0.000,1769.13,   0.00,   0.00,0,2040875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040875,2040879,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,6.69100E-3, 100.00
1.000000,765.000,   0.000,1764.56,   0.00,   0.00,0,2040875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040875,2040880,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.30000E-5,6.50100E-3, 100.00
1.018750,765.000,   0.000,1763.55,   0.00,   0.00,0,2040875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040875,2040881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,8.27700E-3, 100.00
1.018750,765.000,   0.000,1762.46,   0.00,   0.00,0,2040875,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2040877,2040876,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84000E-4,1.25220E-2, 100.00
1.000000,115.000,   0.000, 686.96,   0.00,   0.00,0,2040877,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040883,2040884,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,3.23370E-2, 100.00
1.000000,115.000,   0.000, 268.23,   0.00,   0.00,0,2040883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040883,2040885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13200E-3,4.93110E-2, 100.00
1.000000,115.000,   0.000, 268.23,   0.00,   0.00,0,2040883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040883,2040886,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46500E-3,4.66050E-2, 100.00
1.000000,115.000,   0.000, 268.23,   0.00,   0.00,0,2040883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040883,2040887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.33300E-3,6.15300E-2, 100.00
1.000000,115.000,   0.000, 268.23,   0.00,   0.00,0,2040883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040883,2040888,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49400E-3,4.38890E-2, 100.00
1.000000,115.000,   0.000, 268.23,   0.00,   0.00,0,2040883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040883,2040889,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75200E-3,4.50490E-2, 100.00
1.000000,115.000,   0.000, 268.23,   0.00,   0.00,0,2040883,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040891,2040890,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,9.16200E-3, 100.00
1.000000,115.000,   0.000, 913.72,   0.00,   0.00,0,2040891,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040890,2040892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68000E-4,1.24980E-2, 100.00
1.000000,500.000,   0.000, 704.24,   0.00,   0.00,0,2040890,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040890,2040893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.54000E-4,1.89610E-2, 100.00
1.000000,500.000,   0.000, 697.18,   0.00,   0.00,0,2040890,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040890,2040894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77000E-4,1.33090E-2, 100.00
1.000000,500.000,   0.000, 688.44,   0.00,   0.00,0,2040890,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040890,2040895,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47000E-4,1.05480E-2, 100.00
1.000000,500.000,   0.000, 687.28,   0.00,   0.00,0,2040890,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040890,2040896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25000E-4,1.34910E-2, 100.00
1.000000,500.000,   0.000, 685.33,   0.00,   0.00,0,2040890,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040890,2040897,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63000E-4,1.20260E-2, 100.00
1.000000,500.000,   0.000, 684.92,   0.00,   0.00,0,2040890,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040899,2040898,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.10200E-3, 100.00
1.018750,500.000,   0.000,1775.27,   0.00,   0.00,1,2040899,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040899,2040898,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.10200E-3, 100.00
1.018750,500.000,   0.000,1775.27,   0.00,   0.00,0,2040899,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040899,2040898,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,9.10200E-3, 100.00
1.018750,500.000,   0.000,1775.27,   0.00,   0.00,0,2040899,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040898,2040903,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,9.95900E-3, 100.00
0.987500,765.000,   0.000,1544.80,   0.00,   0.00,0,2040898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040898,2040904,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,4.07900E-3, 100.00
0.987500,765.000,   0.000,1543.40,   0.00,   0.00,0,2040898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040898,2040905,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,8.60700E-3, 100.00
0.987500,765.000,   0.000,1542.48,   0.00,   0.00,0,2040898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040898,2040906,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14000E-4,9.08300E-3, 100.00
0.987500,765.000,   0.000,1540.69,   0.00,   0.00,0,2040898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040898,2040907,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.70000E-5,6.21900E-3, 100.00
0.987500,765.000,   0.000,1540.51,   0.00,   0.00,0,2040898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2040898,2040908,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,7.26700E-3, 100.00
0.987500,765.000,   0.000,1538.19,   0.00,   0.00,0,2040898,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040899,2040900,2040901,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71162E-4,1.95501E-2, 100.00,1.37129E-3,9.88668E-2, 100.00,1.93005E-3,1.39152E-1, 100.00,1.00190261, -71.004518
1.000000,500.000,   0.000,1083.50,   0.00,   0.00,0,2040899,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1008.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  75.00,   0.00,   0.00,0,2040900,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040910,2040909,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.52900E-3, 100.00
1.006250,500.000,   0.000,1490.53,   0.00,   0.00,1,2040910,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040909,2040912,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-4,7.63400E-3, 100.00
1.062500,765.000,   0.000,1536.34,   0.00,   0.00,0,2040909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040909,2040913,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.60000E-5,5.32300E-3, 100.00
1.056250,765.000,   0.000,1536.32,   0.00,   0.00,0,2040909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040909,2040914,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.50000E-5,8.36700E-3, 100.00
1.000000,765.000,   0.000,1535.89,   0.00,   0.00,0,2040909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040909,2040915,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-5,4.72100E-3, 100.00
1.056250,765.000,   0.000,1533.61,   0.00,   0.00,0,2040909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2040909,2040916,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,5.34000E-3, 100.00
1.056250,765.000,   0.000,1533.53,   0.00,   0.00,0,2040909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040909,2040917,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-5,5.48700E-3, 100.00
1.056250,765.000,   0.000,1531.93,   0.00,   0.00,0,2040909,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040911,2040910,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74000E-4,1.38800E-2, 100.00
1.000000,115.000,   0.000, 525.00,   0.00,   0.00,0,2040911,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040920,2040921,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27280E-2,6.96868E-1, 100.00
1.025000,115.000,   0.000,  13.00,   0.00,   0.00,0,2040920,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040923,2040922,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73000E-4,1.44370E-2, 100.00
1.000000,115.000,   0.000, 582.53,   0.00,   0.00,1,2040923,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040922,2040924,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86000E-4,9.89100E-3, 100.00
1.000000,500.000,   0.000, 999.45,   0.00,   0.00,0,2040922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040922,2040925,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85000E-4,1.32900E-2, 100.00
1.000000,500.000,   0.000, 998.60,   0.00,   0.00,0,2040922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040922,2040926,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76000E-4,1.31790E-2, 100.00
1.000000,500.000,   0.000, 997.77,   0.00,   0.00,0,2040922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040922,2040927,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25000E-4,9.31500E-3, 100.00
1.000000,500.000,   0.000, 982.08,   0.00,   0.00,0,2040922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040922,2040928,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.48040E-2, 100.00
1.000000,500.000,   0.000, 981.56,   0.00,   0.00,0,2040922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040922,2040929,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97000E-4,1.52220E-2, 100.00
1.000000,500.000,   0.000, 977.64,   0.00,   0.00,0,2040922,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040932,2040931,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.36000E-4,1.13500E-2, 100.00
1.000000,500.000,   0.000,1437.54,   0.00,   0.00,0,2040932,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040931,2040934,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.30000E-5,4.83800E-3, 100.00
1.018750,765.000,   0.000,1637.52,   0.00,   0.00,0,2040931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040931,2040935,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-4,8.30300E-3, 100.00
1.025000,765.000,   0.000,1630.07,   0.00,   0.00,0,2040931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040931,2040936,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,7.98800E-3, 100.00
1.025000,765.000,   0.000,1630.06,   0.00,   0.00,0,2040931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040931,2040937,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,6.25300E-3, 100.00
1.018750,765.000,   0.000,1629.93,   0.00,   0.00,0,2040931,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040933,2040932,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.62000E-4,2.34690E-2, 100.00
1.000000,115.000,   0.000, 603.82,   0.00,   0.00,0,2040933,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040939,2040940,2040941,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53381E-4,1.14842E-2, 100.00,5.83535E-4,4.36914E-2, 100.00,1.20741E-3,9.04031E-2, 100.00,1.02207850, -73.338711
1.000000,500.000,   0.000,1195.50,   0.00,   0.00,0,2040939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,1070.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 125.00,   0.00,   0.00,0,2040940,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040939,2040943,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78000E-4,1.31590E-2, 100.00
1.043750,500.000,   0.000, 748.13,   0.00,   0.00,0,2040939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040939,2040944,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78000E-4,1.42230E-2, 100.00
1.000000,500.000,   0.000, 748.04,   0.00,   0.00,0,2040939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040939,2040945,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95000E-4,2.27230E-2, 100.00
1.037500,500.000,   0.000, 513.48,   0.00,   0.00,0,2040939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040939,2040946,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36000E-4,1.87380E-2, 100.00
1.037500,500.000,   0.000, 510.45,   0.00,   0.00,0,2040939,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040948,2040947,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46000E-4,1.66750E-2, 100.00
1.000000,115.000,   0.000, 688.24,   0.00,   0.00,0,2040948,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040954,2040953,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15000E-4,7.81800E-3, 100.00
1.012500,115.000,   0.000, 981.68,   0.00,   0.00,1,2040954,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040957,2040956,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01000E-4,6.61300E-3, 100.00
1.000000,500.000,   0.000,1521.87,   0.00,   0.00,0,2040957,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040956,2040959,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-4,1.11370E-2, 100.00
1.037500,765.000,   0.000,1482.02,   0.00,   0.00,0,2040956,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040956,2040960,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,6.01900E-3, 100.00
1.037500,765.000,   0.000,1481.93,   0.00,   0.00,0,2040956,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040956,2040961,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,9.06600E-3, 100.00
1.037500,765.000,   0.000,1480.29,   0.00,   0.00,0,2040956,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040956,2040962,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.48000E-4,1.15340E-2, 100.00
1.000000,765.000,   0.000,1477.72,   0.00,   0.00,0,2040956,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040956,2040963,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03000E-4,9.12100E-3, 100.00
1.037500,765.000,   0.000,1477.71,   0.00,   0.00,0,2040956,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040956,2040964,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.20000E-5,6.90000E-3, 100.00
1.000000,765.000,   0.000,1477.09,   0.00,   0.00,0,2040956,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040958,2040957,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,1.10770E-2, 100.00
1.006250,115.000,   0.000, 618.51,   0.00,   0.00,0,2040958,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040968,2040967,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30000E-4,1.73820E-2, 100.00
1.006250,115.000,   0.000, 645.55,   0.00,   0.00,1,2040968,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040967,2040969,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27000E-4,1.58160E-2, 100.00
1.000000,500.000,   0.000, 867.10,   0.00,   0.00,0,2040967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040967,2040970,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94000E-4,1.62520E-2, 100.00
1.000000,500.000,   0.000, 865.23,   0.00,   0.00,0,2040967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040967,2040971,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86000E-4,1.58900E-2, 100.00
1.000000,500.000,   0.000, 862.53,   0.00,   0.00,0,2040967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040967,2040972,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96000E-4,1.37870E-2, 100.00
1.000000,500.000,   0.000, 853.64,   0.00,   0.00,0,2040967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040967,2040973,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78000E-4,1.86800E-2, 100.00
1.000000,500.000,   0.000, 841.36,   0.00,   0.00,0,2040967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040967,2040974,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18000E-4,1.59510E-2, 100.00
1.000000,500.000,   0.000, 831.07,   0.00,   0.00,0,2040967,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040975,2040976,2040977,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.48034E-3,1.48556E-1, 100.00,1.15897E-2,3.14164E-1, 100.00,5.48034E-3,1.48556E-1, 100.00,1.02647674, -60.030024
1.000000,115.000,   0.000, 101.70,   0.00,   0.00,0,2040975,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.80,   0.00,   0.00,0,2040976,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040980,2040979,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,8.51300E-3, 100.00
1.006250,500.000,   0.000,1388.44,   0.00,   0.00,0,2040980,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,765.000
2040979,2040984,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.20000E-5,7.44100E-3, 100.00
1.000000,765.000,   0.000,1409.15,   0.00,   0.00,0,2040979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040979,2040985,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23000E-4,1.08280E-2, 100.00
1.000000,765.000,   0.000,1408.07,   0.00,   0.00,0,2040979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040979,2040986,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,7.99300E-3, 100.00
1.000000,765.000,   0.000,1406.95,   0.00,   0.00,0,2040979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040979,2040987,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.70000E-5,7.17800E-3, 100.00
1.000000,765.000,   0.000,1405.04,   0.00,   0.00,0,2040979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040979,2040988,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,1.07600E-2, 100.00
1.000000,765.000,   0.000,1404.34,   0.00,   0.00,0,2040979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040979,2040989,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,5.89500E-3, 100.00
1.000000,765.000,   0.000,1404.27,   0.00,   0.00,0,2040979,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040980,2040981,2040982,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.66478E-4,2.24134E-2, 100.00,1.68032E-3,1.02767E-1, 100.00,2.17172E-3,1.32820E-1, 100.00,1.03061885, -57.507454
1.000000,500.000,   0.000, 878.50,   0.00,   0.00,0,2040980,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 778.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2040981,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2040992,2040991,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.20970E-2, 100.00
1.000000,115.000,   0.000, 677.70,   0.00,   0.00,0,2040992,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040991,2040993,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.80000E-5,6.67000E-3, 100.00
1.000000,500.000,   0.000,1087.75,   0.00,   0.00,0,2040991,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040991,2040994,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07000E-4,6.28500E-3, 100.00
1.000000,500.000,   0.000,1078.87,   0.00,   0.00,0,2040991,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2040991,2040995,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.61000E-4,1.86600E-2, 100.00
1.000000,500.000,   0.000,1077.66,   0.00,   0.00,0,2040991,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2040999,2040998,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64000E-4,1.18890E-2, 100.00
1.012500,115.000,   0.000, 714.89,   0.00,   0.00,1,2040999,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2040998,2041000,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-4,7.46100E-3, 100.00
1.000000,500.000,   0.000,1033.71,   0.00,   0.00,0,2040998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2040998,2041001,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.98000E-4,1.52730E-2, 100.00
1.000000,500.000,   0.000,1021.51,   0.00,   0.00,0,2040998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2040998,2041002,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71000E-4,1.29070E-2, 100.00
1.000000,500.000,   0.000,1020.68,   0.00,   0.00,0,2040998,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2041004,2041005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59540E-2,6.27421E-1, 100.00
0.993750,115.000,   0.000,  19.50,   0.00,   0.00,0,2041004,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2041007,2041006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41000E-4,9.90000E-3, 100.00
1.000000,345.000,   0.000, 744.09,   0.00,   0.00,0,2041007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2041006,2041009,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.24000E-4,1.43760E-2, 100.00
1.000000,500.000,   0.000, 973.18,   0.00,   0.00,0,2041006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2041006,2041010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92000E-4,1.42180E-2, 100.00
1.000000,500.000,   0.000, 971.79,   0.00,   0.00,0,2041006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2041006,2041011,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.96000E-4,1.31130E-2, 100.00
1.000000,500.000,   0.000, 969.93,   0.00,   0.00,0,2041006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2041008,2041007,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33000E-4,2.00690E-2, 100.00
1.031250,115.000,   0.000, 404.75,   0.00,   0.00,1,2041008,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2041013,2041014,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58260E-2,4.24993E-1, 100.00
1.000000,115.000,   0.000,  24.70,   0.00,   0.00,0,2041013,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050020,2050019,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68000E-4,1.12000E-2, 100.00
1.000000,161.000,   0.000, 904.72,   0.00,   0.00,0,2050020,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050022,2050021,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47800E-3,1.19856E-1, 100.00
1.000000,115.000,   0.000, 116.40,   0.00,   0.00,0,2050022,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050029,2050028,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88800E-3,1.05268E-1, 100.00
1.000000,115.000,   0.000, 101.18,   0.00,   0.00,0,2050029,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050043,2050044,2050045,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.54798E-3,9.32657E-2, 100.00,1.73968E-2,4.57309E-1, 100.00,2.65651E-2,6.98317E-1, 100.00,1.02094304, -41.119064
1.000000,161.000,   0.000, 128.90,   0.00,   0.00,0,2050043,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000,  78.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2050044,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050060,2050059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97000E-4,1.40540E-2, 100.00
1.018750,345.000,   0.000, 556.78,   0.00,   0.00,0,2050060,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050061,2050060,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23000E-4,1.31720E-2, 100.00
1.012500,161.000,   0.000, 574.93,   0.00,   0.00,0,2050061,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2050061,2050060,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23000E-4,1.31720E-2, 100.00
1.012500,161.000,   0.000, 574.93,   0.00,   0.00,0,2050061,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2050066,2050065,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-4,9.36200E-3, 100.00
1.006250,161.000,   0.000, 827.17,   0.00,   0.00,0,2050066,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050069,2050068,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60000E-4,1.77220E-2, 100.00
1.012500,161.000,   0.000, 757.90,   0.00,   0.00,0,2050069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050077,2050076,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60000E-4,9.78500E-3, 100.00
1.006250,161.000,   0.000, 912.95,   0.00,   0.00,0,2050077,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050099,2050098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.94000E-4,1.38060E-2, 100.00
1.012500,161.000,   0.000, 846.22,   0.00,   0.00,1,2050099,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050116,2050117,2050118,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.35005E-4,1.68046E-2, 100.00,1.18841E-3,8.49804E-2, 100.00,1.54791E-3,1.10687E-1, 100.00,1.01045002, -43.807763
1.000000,500.000,   0.000, 871.40,   0.00,   0.00,0,2050116,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 821.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2050117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050156,2050157,2050158,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.34200E-3,1.24839E-1, 100.00,7.03069E-3,2.62629E-1, 100.00,3.34200E-3,1.24839E-1, 100.00,1.01986872, -42.084874
1.000000,161.000,   0.000, 181.00,   0.00,   0.00,0,2050156,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  90.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  90.50,   0.00,   0.00,0,2050157,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050164,2050163,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20000E-4,1.59570E-2, 100.00
1.012500,161.000,   0.000, 774.07,   0.00,   0.00,0,2050164,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050177,2050176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95000E-4,1.28970E-2, 100.00
1.006250,161.000,   0.000, 875.91,   0.00,   0.00,0,2050177,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050203,2050204,2050206,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.59404E-4,1.71875E-2, 100.00,1.56692E-3,1.03957E-1, 100.00,1.92551E-3,1.27726E-1, 100.00,1.02845691, -34.397475
1.000000,500.000, -20.000, 847.80,   0.00,   0.00,3,     0,   30.00,  -30.00,  700.00,  300.00, 31, 3, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000, 747.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2050204,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050205,2050204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19000E-4,2.33760E-2, 100.00
1.000000,161.000,   0.000, 496.37,   0.00,   0.00,0,2050205,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2050209,2050210,2050211,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65772E-4,1.30699E-2, 100.00,1.24711E-3,9.83254E-2, 100.00,1.04558E-3,8.24366E-2, 100.00,1.02189406, -40.747464
1.000000,500.000,   0.000,1050.90,   0.00,   0.00,0,2050209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 900.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2050210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050221,2050222,2050223,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.84934E-3,1.43029E-1, 100.00,3.25015E-2,7.94735E-1, 100.00,4.45267E-2,1.08878E0, 100.00,1.03249525, -41.079375
1.000000,161.000,   0.000, 243.00,   0.00,   0.00,0,2050221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000,  83.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 159.20,   0.00,   0.00,0,2050222,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050240,2050239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55000E-4,1.36380E-2, 100.00
1.012500,161.000,   0.000, 815.63,   0.00,   0.00,1,2050240,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050264,2050263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.03000E-4,1.25010E-2, 100.00
1.018750,161.000,   0.000, 936.13,   0.00,   0.00,0,2050264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050282,2050281,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.42000E-4,1.67940E-2, 100.00
1.012500,161.000,   0.000, 765.91,   0.00,   0.00,1,2050282,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050315,2050314,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29100E-3,1.16875E-1, 100.00
1.000000,138.000,   0.000,  87.48,   0.00,   0.00,0,2050315,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050332,2050331,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.71300E-3,1.05010E-1, 100.00
1.000000,115.000,   0.000, 114.97,   0.00,   0.00,0,2050332,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050335,2050334,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11300E-3,8.04790E-2, 100.00
1.000000,115.000,   0.000,  71.22,   0.00,   0.00,0,2050335,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050338,2050337,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.86000E-4,1.17550E-2, 100.00
1.000000,161.000,   0.000, 625.37,   0.00,   0.00,0,2050338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050339,2050338,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.09000E-3,8.69050E-2, 100.00
1.000000,115.000,   0.000, 132.03,   0.00,   0.00,0,2050339,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050340,2050341,2050342,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55056E-4,1.35137E-2, 100.00,6.27622E-4,5.46997E-2, 100.00,1.23557E-3,1.07685E-1, 100.00,1.04461935, -34.685322
1.000000,500.000,   0.000, 888.00,   0.00,   0.00,0,2050340,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 737.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.90,   0.00,   0.00,0,2050341,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050345,2050346,2050347,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02809E-3,9.29273E-2, 100.00,1.88164E-2,5.77447E-1, 100.00,1.42697E-2,4.37914E-1, 100.00,1.01799198, -47.337624
1.000000,161.000,   0.000, 158.50,   0.00,   0.00,0,2050345,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,  58.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,2050346,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050353,2050352,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.39900E-3,1.46148E-1, 100.00
1.006250,115.000,   0.000,  85.55,   0.00,   0.00,0,2050353,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050356,2050357,2050358,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66115E-4,1.95237E-2, 100.00,1.38759E-3,1.01801E-1, 100.00,1.86987E-3,1.37184E-1, 100.00,1.01632491, -42.246700
1.000000,500.000,   0.000, 801.00,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 751.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2050357,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050356,2050360,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18000E-4,1.54260E-2, 100.00
1.000000,500.000,   0.000,1066.62,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050356,2050361,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76000E-4,1.20780E-2, 100.00
1.000000,500.000,   0.000,1063.74,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2050356,2050362,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64000E-4,1.24240E-2, 100.00
1.000000,500.000,   0.000,1060.01,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050356,2050363,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27000E-4,1.00310E-2, 100.00
1.000000,500.000,   0.000,1053.80,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2050356,2050364,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,9.21900E-3, 100.00
1.000000,500.000,   0.000,1047.95,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050356,2050365,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38000E-4,1.49090E-2, 100.00
1.000000,500.000,   0.000,1033.82,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2050356,2050366,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.64200E-3,1.22740E-1, 100.00
1.000000,500.000,   0.000,  82.31,   0.00,   0.00,0,2050356,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050368,2050367,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.27000E-4,1.92810E-2, 100.00
1.000000,161.000,   0.000, 632.39,   0.00,   0.00,0,2050368,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050370,2050371,2050372,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26158E-4,1.39967E-2, 100.00,8.73186E-4,5.40405E-2, 100.00,1.64824E-3,1.02008E-1, 100.00,1.01279878, -44.994377
1.000000,500.000,   0.000, 848.10,   0.00,   0.00,0,2050370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 773.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2050371,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050370,2050374,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.88000E-4,2.28230E-2, 100.00
1.018750,500.000,   0.000, 630.46,   0.00,   0.00,0,2050370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050370,2050375,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78000E-4,1.72210E-2, 100.00
1.018750,500.000,   0.000, 627.49,   0.00,   0.00,0,2050370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050370,2050376,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.68000E-4,3.70320E-2, 100.00
1.018750,500.000,   0.000, 415.83,   0.00,   0.00,0,2050370,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2050378,2050379,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06300E-3,6.59740E-2, 100.00
1.000000,161.000,   0.000, 132.35,   0.00,   0.00,0,2050378,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050381,2050380,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97000E-4,1.49190E-2, 100.00
1.000000,161.000,   0.000, 669.00,   0.00,   0.00,0,2050381,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050380,2050382,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18000E-4,9.30900E-3, 100.00
1.000000,500.000,   0.000,1161.56,   0.00,   0.00,0,2050380,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050384,2050383,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.02000E-4,1.19590E-2, 100.00
1.000000,161.000,   0.000, 853.39,   0.00,   0.00,0,2050384,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050383,2050385,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26000E-4,1.01930E-2, 100.00
1.000000,500.000,   0.000,1349.86,   0.00,   0.00,0,2050383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2050383,2050386,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09000E-4,8.04500E-3, 100.00
1.000000,500.000,   0.000,1307.04,   0.00,   0.00,0,2050383,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2050384,2050387,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.12100E-3,8.16790E-2, 100.00
1.050000,161.000,   0.000,  77.36,   0.00,   0.00,0,2050384,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050389,2050390,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-3,4.61600E-2, 100.00
1.000000,161.000,   0.000, 145.61,   0.00,   0.00,0,2050389,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050389,2050391,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00100E-3,1.98276E-1, 100.00
1.000000,161.000,   0.000,  72.09,   0.00,   0.00,0,2050389,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050392,2050393,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23400E-3,4.71290E-2, 100.00
1.043750,161.000,   0.000, 123.62,   0.00,   0.00,0,2050392,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050396,2050395,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-4,1.23760E-2, 100.00
1.000000,161.000,   0.000, 780.55,   0.00,   0.00,0,2050396,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050395,2050397,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,5.06600E-3, 100.00
1.000000,500.000,   0.000,1190.01,   0.00,   0.00,0,2050395,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050395,2050398,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.19160E-2, 100.00
1.000000,500.000,   0.000,1186.85,   0.00,   0.00,0,2050395,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050395,2050399,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.88700E-3, 100.00
1.000000,500.000,   0.000,1169.24,   0.00,   0.00,0,2050395,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050401,2050400,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63000E-4,1.43110E-2, 100.00
1.006250,161.000,   0.000, 789.25,   0.00,   0.00,1,2050401,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050400,2050402,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91000E-4,1.43140E-2, 100.00
1.018750,500.000,   0.000, 944.93,   0.00,   0.00,0,2050400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050400,2050403,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.12370E-2, 100.00
1.018750,500.000,   0.000, 943.17,   0.00,   0.00,0,2050400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050400,2050404,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39000E-4,9.63300E-3, 100.00
1.018750,500.000,   0.000, 943.14,   0.00,   0.00,0,2050400,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050407,2050406,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06000E-4,1.69830E-2, 100.00
1.000000,345.000,   0.000, 576.82,   0.00,   0.00,0,2050407,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050406,2050409,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57000E-4,1.12550E-2, 100.00
1.037500,500.000,   0.000, 916.04,   0.00,   0.00,0,2050406,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050408,2050407,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87000E-4,2.57090E-2, 100.00
0.987500,161.000,   0.000, 296.15,   0.00,   0.00,0,2050408,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2050411,2050412,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-3,1.33083E-1, 100.00
0.987500,161.000,   0.000,  79.98,   0.00,   0.00,0,2050411,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050411,2050413,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.31490E-2,6.52963E-1, 100.00
0.987500,161.000,   0.000,  30.00,   0.00,   0.00,0,2050411,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050414,2050415,2050416,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55729E-4,1.26929E-2, 100.00,9.23971E-4,7.53097E-2, 100.00,1.01359E-3,8.26144E-2, 100.00,1.03444638, -34.937566
1.000000,500.000,   0.000, 873.70,   0.00,   0.00,0,2050414,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 748.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2050415,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050414,2050418,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.18000E-4,1.74730E-2, 100.00
1.000000,500.000,   0.000, 724.37,   0.00,   0.00,0,2050414,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050414,2050419,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29000E-4,1.72550E-2, 100.00
1.000000,500.000,   0.000, 715.00,   0.00,   0.00,0,2050414,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050420,2050421,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90700E-3,5.70320E-2, 100.00
1.062500,161.000,   0.000, 193.93,   0.00,   0.00,0,2050420,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050424,2050425,2050426,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81292E-4,1.43214E-2, 100.00,4.56891E-4,3.60927E-2, 100.00,1.55995E-3,1.23231E-1, 100.00,1.01449388, -44.517941
1.000000,500.000,   0.000, 886.80,   0.00,   0.00,0,2050424,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 786.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2050425,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050430,2050429,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.46000E-4,1.63580E-2, 100.00
1.000000,345.000,   0.000, 716.42,   0.00,   0.00,0,2050430,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050429,2050433,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39000E-4,1.14950E-2, 100.00
1.050000,500.000,   0.000, 780.56,   0.00,   0.00,0,2050429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050429,2050434,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.99000E-4,3.91510E-2, 100.00
1.000000,500.000,   0.000, 223.69,   0.00,   0.00,0,2050429,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050431,2050430,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.37000E-4,3.09280E-2, 100.00
1.000000,161.000,   0.000, 411.38,   0.00,   0.00,0,2050431,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2050432,2050431,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.36600E-3,8.43820E-2, 100.00
1.000000,138.000,   0.000,  87.30,   0.00,   0.00,0,2050432,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2050439,2050438,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.43510E-2, 100.00
1.000000,161.000,   0.000, 753.89,   0.00,   0.00,0,2050439,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050438,2050440,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38000E-4,1.96720E-2, 100.00
1.018750,500.000,   0.000, 649.41,   0.00,   0.00,0,2050438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2050438,2050441,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34000E-4,1.62170E-2, 100.00
1.018750,500.000,   0.000, 641.16,   0.00,   0.00,0,2050438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050438,2050442,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.90000E-4,5.07610E-2, 100.00
1.018750,500.000,   0.000, 299.21,   0.00,   0.00,0,2050438,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050444,2050443,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-4,1.26210E-2, 100.00
1.006250,161.000,   0.000, 849.19,   0.00,   0.00,0,2050444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050447,2050446,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29000E-4,1.48710E-2, 100.00
1.006250,161.000,   0.000, 652.35,   0.00,   0.00,0,2050447,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050446,2050448,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39000E-4,1.19430E-2, 100.00
1.025000,500.000,   0.000,1164.08,   0.00,   0.00,0,2050446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2050446,2050449,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82000E-4,1.34080E-2, 100.00
1.000000,500.000,   0.000,1161.90,   0.00,   0.00,0,2050446,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050451,2050450,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.87000E-4,1.33120E-2, 100.00
1.000000,161.000,   0.000, 359.01,   0.00,   0.00,0,2050451,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050453,2050454,2050455,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18745E-4,1.48562E-2, 100.00,1.57522E-3,1.06982E-1, 100.00,1.21133E-3,8.22681E-2, 100.00,1.04779421, -41.670129
1.000000,500.000,   0.000,1008.90,   0.00,   0.00,0,2050453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000,   0.000, 883.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.00,   0.00,   0.00,0,2050454,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2050453,2050457,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.26000E-4,1.86530E-2, 100.00
1.000000,500.000,   0.000, 612.10,   0.00,   0.00,0,2050453,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2050459,2050458,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-4,9.39500E-3, 100.00
1.000000,161.000,   0.000, 448.54,   0.00,   0.00,0,2050459,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2050460,2050459,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.26100E-3,1.37247E-1, 100.00
1.000000,138.000,   0.000,  75.79,   0.00,   0.00,0,2050460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2053037,2053036,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79300E-3,8.08120E-2, 100.00
1.006250,115.000,   0.000, 164.72,   0.00,   0.00,0,2053037,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053040,2053041,2053042,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.81603E-3,1.73638E-1, 100.00,1.91769E-2,3.77704E-1, 100.00,8.81603E-3,1.73638E-1, 100.00,0.98774112, -70.161305
1.000000,115.000,   0.000, 126.70,   0.00,   0.00,0,2053040,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  63.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  63.30,   0.00,   0.00,0,2053041,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053044,2053045,2053046,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.47685E-4,5.24635E-2, 100.00,3.75667E-3,2.07968E-1, 100.00,8.05667E-3,4.46014E-1, 100.00,0.98937645, -76.965616
1.000000,230.000,   0.000, 311.20,   0.00,   0.00,0,2053044,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 209.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.10,   0.00,   0.00,0,2053045,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053136,2053135,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25500E-3,5.67570E-2, 100.00
1.000000,115.000,   0.000, 235.79,   0.00,   0.00,0,2053136,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053136,2053135,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25500E-3,5.67570E-2, 100.00
1.000000,115.000,   0.000, 235.79,   0.00,   0.00,0,2053136,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053136,2053135,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25500E-3,5.67570E-2, 100.00
1.000000,115.000,   0.000, 235.79,   0.00,   0.00,0,2053136,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053213,2053212,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38000E-4,1.47950E-2, 100.00
1.000000,230.000,   0.000, 557.30,   0.00,   0.00,0,2053213,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053212,2053215,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.40000E-5,7.24900E-3, 100.00
1.000000,500.000,   0.000,1136.30,   0.00,   0.00,0,2053212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053212,2053216,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43000E-4,9.25900E-3, 100.00
1.050000,500.000,   0.000,1134.54,   0.00,   0.00,0,2053212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053212,2053217,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-4,9.64500E-3, 100.00
1.056250,500.000,   0.000,1132.84,   0.00,   0.00,0,2053212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053212,2053218,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29000E-4,8.68400E-3, 100.00
1.050000,500.000,   0.000,1130.97,   0.00,   0.00,0,2053212,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053214,2053213,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.08200E-3,4.47990E-2, 100.00
1.000000,115.000,   0.000, 179.46,   0.00,   0.00,0,2053214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053221,2053222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62350E-2,4.28531E-1, 100.00
1.006250,115.000,   0.000,  40.82,   0.00,   0.00,0,2053221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053221,2053223,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.03330E-2,2.71824E-1, 100.00
1.012500,115.000,   0.000,  24.18,   0.00,   0.00,0,2053221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053221,2053224,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.98460E-2,6.92041E-1, 100.00
1.012500,115.000,   0.000,  22.49,   0.00,   0.00,0,2053221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2053229,2053228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-4,1.41260E-2, 100.00
1.000000,230.000,   0.000, 814.95,   0.00,   0.00,0,2053229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053228,2053233,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,8.45900E-3, 100.00
1.031250,500.000,   0.000,1100.26,   0.00,   0.00,0,2053228,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053229,2053230,2053231,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07396E-3,3.91340E-2, 100.00,4.87589E-3,1.77672E-1, 100.00,7.65444E-3,2.78919E-1, 100.00,1.03326223, -57.371215
1.000000,230.000,   0.000, 304.90,   0.00,   0.00,0,2053229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 201.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 103.20,   0.00,   0.00,0,2053230,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053239,2053238,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.45000E-4,1.62790E-2, 100.00
1.043750,230.000,   0.000, 980.79,   0.00,   0.00,0,2053239,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053238,2053241,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.72000E-4,1.91860E-2, 100.00
1.018750,500.000,   0.000, 742.62,   0.00,   0.00,0,2053238,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053238,2053242,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.11000E-4,1.59590E-2, 100.00
1.018750,500.000,   0.000, 640.49,   0.00,   0.00,0,2053238,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053238,2053243,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.05000E-4,1.88130E-2, 100.00
1.018750,500.000,   0.000, 636.55,   0.00,   0.00,0,2053238,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053238,2053244,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.22000E-4,1.60510E-2, 100.00
1.018750,500.000,   0.000, 632.92,   0.00,   0.00,0,2053238,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053240,2053239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20500E-3,6.42960E-2, 100.00
1.031250,115.000,   0.000, 257.54,   0.00,   0.00,0,2053240,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053240,2053239,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20500E-3,6.42960E-2, 100.00
1.100000,115.000,   0.000, 257.54,   0.00,   0.00,1,2053240,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053240,2053239,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.20500E-3,6.42960E-2, 100.00
1.031250,115.000,   0.000, 257.54,   0.00,   0.00,0,2053240,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053251,2053250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.13000E-4,1.35350E-2, 100.00
1.000000,230.000,   0.000, 716.18,   0.00,   0.00,0,2053251,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053250,2053253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-4,1.36800E-2, 100.00
0.993750,500.000,   0.000, 949.52,   0.00,   0.00,0,2053250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053250,2053254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-5,7.71000E-3, 100.00
1.000000,500.000,   0.000, 948.41,   0.00,   0.00,0,2053250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053250,2053255,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.23000E-4,1.71210E-2, 100.00
0.993750,500.000,   0.000, 947.81,   0.00,   0.00,0,2053250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053252,2053251,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01600E-3,4.94670E-2, 100.00
1.006250,115.000,   0.000, 160.10,   0.00,   0.00,0,2053252,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053257,2053258,2053259,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.62364E-3,7.03131E-2, 100.00,7.38715E-3,3.19907E-1, 100.00,1.15811E-2,5.01527E-1, 100.00,1.01765456, -66.902890
1.000000,230.000,   0.000, 276.60,   0.00,   0.00,0,2053257,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 176.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2053258,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053257,2053261,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54800E-3,6.53410E-2, 100.00
1.000000,230.000,   0.000, 242.36,   0.00,   0.00,0,2053257,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053262,2053263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.13830E-2,2.93888E-1, 100.00
1.018750,115.000,   0.000,  43.80,   0.00,   0.00,0,2053262,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053262,2053264,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.68540E-2,4.47651E-1, 100.00
1.018750,115.000,   0.000,  22.75,   0.00,   0.00,0,2053262,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053267,2053266,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65500E-3,7.11040E-2, 100.00
1.000000,115.000,   0.000, 243.93,   0.00,   0.00,0,2053267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053267,2053266,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65500E-3,7.11040E-2, 100.00
1.000000,115.000,   0.000, 243.93,   0.00,   0.00,0,2053267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053267,2053266,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.65500E-3,7.11040E-2, 100.00
1.000000,115.000,   0.000, 243.93,   0.00,   0.00,0,2053267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053266,2053268,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.93000E-4,3.91240E-2, 100.00
1.006250,230.000,   0.000, 239.95,   0.00,   0.00,0,2053266,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053267,2053269,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89930E-2,8.50759E-1, 100.00
1.062500,115.000,   0.000,  17.81,   0.00,   0.00,0,2053267,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053271,2053270,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43100E-3,6.32160E-2, 100.00
1.000000,115.000,   0.000, 175.08,   0.00,   0.00,0,2053271,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053273,2053274,2053275,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.23505E-3,5.19273E-2, 100.00,6.13160E-3,2.57801E-1, 100.00,8.66105E-3,3.64151E-1, 100.00,1.02267829, -62.242422
1.000000,230.000,   0.000, 288.50,   0.00,   0.00,0,2053273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 188.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2053274,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053273,2053277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01100E-3,4.17030E-2, 100.00
1.000000,230.000,   0.000, 220.07,   0.00,   0.00,0,2053273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2053278,2053279,2053280,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51809E-3,5.91329E-2, 100.00,8.22710E-3,3.20464E-1, 100.00,8.44587E-3,3.28986E-1, 100.00,1.03426759, -49.805188
1.000000,230.000,   0.000, 301.30,   0.00,   0.00,0,2053278,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 151.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 150.00,   0.00,   0.00,0,2053279,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053283,2053282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.97000E-4,4.19960E-2, 100.00
1.006250,115.000,   0.000, 145.98,   0.00,   0.00,1,2053283,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053282,2053284,2053285,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18606E-3,5.64166E-2, 100.00,2.60198E-3,1.23766E-1, 100.00,1.18606E-3,5.64166E-2, 100.00,1.02816101, -69.610801
1.000000,230.000,   0.000, 440.90,   0.00,   0.00,0,2053282,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 220.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 220.50,   0.00,   0.00,0,2053284,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2053289,2053288,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28500E-3,5.61900E-2, 100.00
1.006250,115.000,   0.000, 187.67,   0.00,   0.00,1,2053289,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053291,2053290,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.56000E-4,3.32060E-2, 100.00
1.012500,115.000,   0.000, 275.46,   0.00,   0.00,1,2053291,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053291,2053290,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.56000E-4,3.32060E-2, 100.00
1.012500,115.000,   0.000, 275.46,   0.00,   0.00,0,2053291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053291,2053290,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.56000E-4,3.32060E-2, 100.00
1.012500,115.000,   0.000, 275.46,   0.00,   0.00,0,2053291,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053290,2053292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39400E-3,5.45650E-2, 100.00
1.006250,230.000,   0.000, 238.82,   0.00,   0.00,0,2053290,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053290,2053293,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.26000E-4,3.81280E-2, 100.00
1.006250,230.000,   0.000, 228.23,   0.00,   0.00,0,2053290,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2053295,2053294,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.77000E-4,1.04150E-2, 100.00
1.000000,230.000,   0.000,1200.00,   0.00,   0.00,0,2053295,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053294,2053297,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50000E-5,4.51000E-3, 100.00
1.006250,500.000,   0.000,1305.20,   0.00,   0.00,0,2053294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2053294,2053298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-4,7.29700E-3, 100.00
1.006250,500.000,   0.000,1298.56,   0.00,   0.00,0,2053294,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2053296,2053295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.02200E-3,4.23780E-2, 100.00
1.000000,115.000,   0.000, 194.47,   0.00,   0.00,0,2053296,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053301,2053300,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40800E-3,6.21150E-2, 100.00
1.000000,115.000,   0.000, 162.61,   0.00,   0.00,0,2053301,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053306,2053305,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71000E-4,1.27740E-2, 100.00
1.000000,230.000,   0.000,1118.40,   0.00,   0.00,0,2053306,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053306,2053305,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71000E-4,1.27740E-2, 100.00
1.000000,230.000,   0.000,1118.40,   0.00,   0.00,0,2053306,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2053307,2053306,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28900E-3,5.83510E-2, 100.00
1.018750,115.000,   0.000, 279.03,   0.00,   0.00,0,2053307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053307,2053306,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28900E-3,5.83510E-2, 100.00
1.018750,115.000,   0.000, 279.03,   0.00,   0.00,0,2053307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053307,2053306,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28900E-3,5.83510E-2, 100.00
1.018750,115.000,   0.000, 279.03,   0.00,   0.00,0,2053307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2053307,2053306,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.28900E-3,5.83510E-2, 100.00
1.018750,115.000,   0.000, 279.03,   0.00,   0.00,0,2053307,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060006,2060005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.67000E-4,4.65670E-2, 100.00
1.000000,161.000,   0.000, 154.97,   0.00,   0.00,0,2060006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060006,2060007,2060008,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68082E-3,1.37195E-1, 100.00,1.31639E-2,4.90659E-1, 100.00,2.35349E-2,8.77219E-1, 100.00,1.01975963, -57.062051
1.000000,161.000,   0.000, 188.40,   0.00,   0.00,0,2060006,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 113.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000,   0.000,  75.00,   0.00,   0.00,0,2060007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060011,2060012,2060013,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.02626E-3,1.06320E-1, 100.00,1.18525E-2,2.12086E-1, 100.00,6.02626E-3,1.06320E-1, 100.00,1.01296287, -56.108292
1.000000,115.000,   0.000,  99.90,   0.00,   0.00,0,2060011,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  49.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  49.90,   0.00,   0.00,0,2060012,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060017,2060016,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73100E-3,7.25760E-2, 100.00
1.000000,115.000,   0.000, 250.39,   0.00,   0.00,0,2060017,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060017,2060016,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73100E-3,7.25760E-2, 100.00
1.000000,115.000,   0.000, 250.39,   0.00,   0.00,0,2060017,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060017,2060016,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73100E-3,7.25760E-2, 100.00
1.000000,115.000,   0.000, 250.39,   0.00,   0.00,0,2060017,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060057,2060056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37400E-3,6.84300E-2, 100.00
1.093750,161.000,   0.000, 169.06,   0.00,   0.00,1,2060057,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060058,2060057,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.25300E-3,1.08245E-1, 100.00
1.043750,115.000,   0.000, 137.57,   0.00,   0.00,0,2060058,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2060060,2060059,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18600E-3,5.44980E-2, 100.00
1.000000,115.000,   0.000, 181.87,   0.00,   0.00,0,2060060,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060097,2060096,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07200E-3,4.96830E-2, 100.00
1.093750,115.000,   0.000, 183.87,   0.00,   0.00,1,2060097,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060130,2060131,2060132,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79472E-2,4.36184E-1, 100.00,3.39899E-2,8.26081E-1, 100.00,1.79472E-2,4.36184E-1, 100.00,1.01704140, -63.419849
1.000000,115.000,   0.000,  62.20,   0.00,   0.00,0,2060130,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  31.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  31.10,   0.00,   0.00,0,2060131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060159,2060158,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31100E-3,5.68430E-2, 100.00
1.000000,115.000,   0.000, 193.25,   0.00,   0.00,0,2060159,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060164,2060165,2060166,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.15549E-2,2.06234E-1, 100.00,2.12775E-2,3.79765E-1, 100.00,1.15549E-2,2.06234E-1, 100.00,1.02246619, -62.476876
1.000000,115.000,   0.000, 117.80,   0.00,   0.00,0,2060164,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  58.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  58.90,   0.00,   0.00,0,2060165,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060185,2060184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01900E-3,4.79320E-2, 100.00
1.100000,115.000,   0.000, 276.19,   0.00,   0.00,1,2060185,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060185,2060184,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01900E-3,4.79320E-2, 100.00
1.100000,115.000,   0.000, 276.19,   0.00,   0.00,1,2060185,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060185,2060184,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01900E-3,4.79320E-2, 100.00
1.031250,115.000,   0.000, 276.19,   0.00,   0.00,0,2060185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060185,2060184,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01900E-3,4.79320E-2, 100.00
1.100000,115.000,   0.000, 276.19,   0.00,   0.00,1,2060185,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060264,2060265,2060266,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.18972E-4,3.12111E-2, 100.00,3.55752E-3,1.54435E-1, 100.00,5.80651E-3,2.52065E-1, 100.00,0.98472550, -69.606835
1.000000,230.000,   0.000, 341.40,   0.00,   0.00,0,2060264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 266.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2060265,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060274,2060275,2060276,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67736E-3,7.39565E-2, 100.00,8.66096E-3,3.81870E-1, 100.00,1.37106E-2,6.04512E-1, 100.00,1.01909735, -68.508923
1.000000,230.000,   0.000, 283.10,   0.00,   0.00,0,2060274,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 183.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2060275,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060288,2060287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83100E-3,9.14330E-2, 100.00
1.081250,115.000,   0.000, 200.12,   0.00,   0.00,0,2060288,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060302,2060301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88100E-3,6.78540E-2, 100.00
1.000000,138.000,   0.000, 139.70,   0.00,   0.00,0,2060302,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060302,2060303,2060304,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34410E-3,1.32349E-1, 100.00,2.09250E-2,6.37510E-1, 100.00,2.77976E-2,8.46892E-1, 100.00,1.02186881, -63.655169
1.000000,138.000,   0.000, 242.70,   0.00,   0.00,0,2060302,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,  95.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 159.40,   0.00,   0.00,0,2060303,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060308,2060307,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.82000E-4,3.84760E-2, 100.00
1.000000,115.000,   0.000, 295.95,   0.00,   0.00,0,2060308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060308,2060307,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.82000E-4,3.84760E-2, 100.00
1.000000,115.000,   0.000, 295.95,   0.00,   0.00,0,2060308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060308,2060307,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.82000E-4,3.84760E-2, 100.00
1.000000,115.000,   0.000, 295.95,   0.00,   0.00,0,2060308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060308,2060307,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.82000E-4,3.84760E-2, 100.00
1.000000,115.000,   0.000, 295.95,   0.00,   0.00,0,2060308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060338,2060337,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.84000E-4,3.41780E-2, 100.00
1.037500,115.000,   0.000, 303.18,   0.00,   0.00,0,2060338,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060338,2060337,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.84000E-4,3.41780E-2, 100.00
1.037500,115.000,   0.000, 303.18,   0.00,   0.00,1,2060338,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060338,2060337,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.84000E-4,3.41780E-2, 100.00
1.037500,115.000,   0.000, 303.18,   0.00,   0.00,1,2060338,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060338,2060337,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.84000E-4,3.41780E-2, 100.00
1.037500,115.000,   0.000, 303.18,   0.00,   0.00,1,2060338,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060355,2060354,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32500E-3,5.95300E-2, 100.00
1.000000,115.000,   0.000, 264.25,   0.00,   0.00,0,2060355,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060355,2060354,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32500E-3,5.95300E-2, 100.00
1.000000,115.000,   0.000, 264.25,   0.00,   0.00,0,2060355,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060355,2060354,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32500E-3,5.95300E-2, 100.00
1.000000,115.000,   0.000, 264.25,   0.00,   0.00,0,2060355,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060371,2060370,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99400E-3,6.35740E-2, 100.00
1.043750,115.000,   0.000, 250.90,   0.00,   0.00,1,2060371,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060371,2060370,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99400E-3,6.35740E-2, 100.00
1.043750,115.000,   0.000, 250.90,   0.00,   0.00,1,2060371,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060371,2060370,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.99400E-3,6.35740E-2, 100.00
1.043750,115.000,   0.000, 250.90,   0.00,   0.00,0,2060371,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060386,2060385,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71300E-3,7.48570E-2, 100.00
1.025000,115.000,   0.000, 227.71,   0.00,   0.00,0,2060386,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060386,2060385,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71300E-3,7.48570E-2, 100.00
1.100000,115.000,   0.000, 227.71,   0.00,   0.00,1,2060386,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060386,2060385,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71300E-3,7.48570E-2, 100.00
1.100000,115.000,   0.000, 227.71,   0.00,   0.00,1,2060386,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060440,2060439,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.76000E-4,4.32490E-2, 100.00
1.000000,115.000,   0.000, 237.08,   0.00,   0.00,0,2060440,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060440,2060439,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.76000E-4,4.32490E-2, 100.00
1.000000,115.000,   0.000, 237.08,   0.00,   0.00,0,2060440,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060440,2060439,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.76000E-4,4.32490E-2, 100.00
1.000000,115.000,   0.000, 237.08,   0.00,   0.00,0,2060440,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060443,2060444,2060445,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.42679E-3,1.79948E-1, 100.00,1.39065E-2,3.89377E-1, 100.00,6.42679E-3,1.79948E-1, 100.00,1.02640632, -60.288336
1.000000,115.000,   0.000, 133.20,   0.00,   0.00,0,2060443,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  66.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  66.60,   0.00,   0.00,0,2060444,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060460,2060461,2060462,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74111E-2,4.71426E-1, 100.00,3.16458E-2,8.56845E-1, 100.00,1.74111E-2,4.71426E-1, 100.00,0.99488849, -63.795516
1.000000,115.000,   0.000,  56.40,   0.00,   0.00,0,2060460,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  28.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000,   0.000,  28.20,   0.00,   0.00,0,2060461,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060473,2060474,2060475,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53190E-2,6.03937E-1, 100.00,5.42580E-2,1.29423E0, 100.00,2.53190E-2,6.03937E-1, 100.00,1.01538710, -64.443670
1.000000,115.000,   0.000,  50.30,   0.00,   0.00,0,2060473,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  25.20,   0.00,   0.00,0,2060474,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060483,2060482,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16600E-3,5.39360E-2, 100.00
1.000000,115.000,   0.000, 236.02,   0.00,   0.00,0,2060483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060483,2060482,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16600E-3,5.39360E-2, 100.00
1.000000,115.000,   0.000, 236.02,   0.00,   0.00,0,2060483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060483,2060482,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16600E-3,5.39360E-2, 100.00
1.000000,115.000,   0.000, 236.02,   0.00,   0.00,0,2060483,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060490,2060489,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-3,4.36060E-2, 100.00
1.100000,115.000,   0.000, 272.23,   0.00,   0.00,1,2060490,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060490,2060489,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-3,4.36060E-2, 100.00
1.100000,115.000,   0.000, 272.23,   0.00,   0.00,1,2060490,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060490,2060489,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-3,4.36060E-2, 100.00
1.100000,115.000,   0.000, 272.23,   0.00,   0.00,1,2060490,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060499,2060498,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95800E-3,7.94080E-2, 100.00
1.000000,115.000,   0.000, 234.32,   0.00,   0.00,0,2060499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060499,2060498,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95800E-3,7.94080E-2, 100.00
1.000000,115.000,   0.000, 234.32,   0.00,   0.00,0,2060499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060499,2060498,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.95800E-3,7.94080E-2, 100.00
1.000000,115.000,   0.000, 234.32,   0.00,   0.00,0,2060499,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060510,2060511,2060512,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49857E-3,8.61447E-2, 100.00,9.33517E-3,3.21855E-1, 100.00,1.69737E-2,5.85213E-1, 100.00,1.04002291, -61.663692
1.000000,230.000,   0.000, 253.10,   0.00,   0.00,0,2060510,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 250.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 142.60,   0.00,   0.00,0,2060511,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060537,2060538,2060539,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.22966E-3,1.89196E-1, 100.00,1.31379E-2,3.43812E-1, 100.00,7.22966E-3,1.89196E-1, 100.00,1.00993052, -65.188116
1.000000,115.000,   0.000, 159.30,   0.00,   0.00,0,2060537,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  79.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  79.70,   0.00,   0.00,0,2060538,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060554,2060553,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33700E-3,5.17660E-2, 100.00
1.000000,138.000,   0.000, 170.05,   0.00,   0.00,0,2060554,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060555,2060554,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06500E-3,1.58188E-1, 100.00
1.000000,115.000,   0.000,  83.81,   0.00,   0.00,0,2060555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060555,2060554,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06500E-3,1.58188E-1, 100.00
1.000000,115.000,   0.000,  83.81,   0.00,   0.00,0,2060555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060555,2060554,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06500E-3,1.58188E-1, 100.00
1.000000,115.000,   0.000,  83.81,   0.00,   0.00,0,2060555,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060627,2060626,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.59510E-2, 100.00
1.000000,230.000,   0.000, 480.11,   0.00,   0.00,0,2060627,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060626,2060629,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72000E-4,1.06550E-2, 100.00
1.000000,500.000,   0.000, 915.95,   0.00,   0.00,0,2060626,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060628,2060627,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-3,5.27480E-2, 100.00
1.000000,115.000,   0.000, 147.77,   0.00,   0.00,0,2060628,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060632,2060631,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,2.39690E-2, 100.00
1.006250,230.000,   0.000, 505.42,   0.00,   0.00,0,2060632,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060633,2060632,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.31000E-4,4.77140E-2, 100.00
1.000000,115.000,   0.000, 109.55,   0.00,   0.00,0,2060633,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060635,2060634,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.53000E-4,2.06210E-2, 100.00
1.018750,230.000,   0.000, 860.75,   0.00,   0.00,1,2060635,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060635,2060636,2060637,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27777E-3,6.59076E-2, 100.00,6.29546E-3,3.24722E-1, 100.00,7.65552E-3,3.94874E-1, 100.00,1.03001778, -57.460715
1.000000,230.000,   0.000, 256.00,   0.00,   0.00,0,2060635,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 181.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2060636,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060641,2060640,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56000E-4,1.09860E-2, 100.00
1.068750,230.000,   0.000, 725.24,   0.00,   0.00,1,2060641,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060640,2060646,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-4,1.15060E-2, 100.00
1.000000,500.000,   0.000,1129.49,   0.00,   0.00,0,2060640,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060641,2060642,2060644,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.74732E-3,5.62862E-2, 100.00,1.03822E-2,3.34441E-1, 100.00,1.23635E-2,3.98262E-1, 100.00,1.01151478, -55.468980
1.000000,230.000,   0.000, 161.80,   0.00,   0.00,0,2060641,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 111.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2060642,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060643,2060642,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87600E-3,9.84630E-2, 100.00
1.087500,115.000,   0.000,  82.14,   0.00,   0.00,1,2060643,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060643,2060642,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.87600E-3,9.84630E-2, 100.00
1.012500,115.000,   0.000,  82.14,   0.00,   0.00,0,2060643,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060649,2060648,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45000E-4,1.25670E-2, 100.00
1.000000,230.000,   0.000, 729.96,   0.00,   0.00,0,2060649,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060648,2060651,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.53000E-4,9.75900E-3, 100.00
1.000000,500.000,   0.000,1094.80,   0.00,   0.00,0,2060648,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2060650,2060649,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78100E-3,6.75550E-2, 100.00
1.000000,115.000,   0.000, 163.27,   0.00,   0.00,0,2060650,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060654,2060653,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.28000E-4,1.86350E-2, 100.00
1.000000,230.000,   0.000, 582.74,   0.00,   0.00,0,2060654,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060653,2060656,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17000E-4,1.63410E-2, 100.00
1.000000,500.000,   0.000, 907.94,   0.00,   0.00,0,2060653,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060655,2060654,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.54100E-3,6.43300E-2, 100.00
1.000000,115.000,   0.000, 145.28,   0.00,   0.00,0,2060655,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060657,2060658,2060660,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82337E-4,1.56969E-2, 100.00,7.66739E-4,4.26278E-2, 100.00,1.38586E-3,7.70489E-2, 100.00,1.00314107, -54.240381
1.000000,500.000,   0.000,1072.10,   0.00,   0.00,0,2060657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 922.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2060658,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060657,2060662,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-4,1.18240E-2, 100.00
1.000000,500.000,   0.000,1241.99,   0.00,   0.00,0,2060657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060657,2060663,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.80000E-5,5.78900E-3, 100.00
1.000000,500.000,   0.000,1237.06,   0.00,   0.00,0,2060657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060657,2060664,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.87000E-4,1.18590E-2, 100.00
1.000000,500.000,   0.000,1201.90,   0.00,   0.00,0,2060657,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2060659,2060658,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.96000E-4,4.56120E-2, 100.00
1.056250,115.000,   0.000, 264.06,   0.00,   0.00,1,2060659,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060659,2060658,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.96000E-4,4.56120E-2, 100.00
1.056250,115.000,   0.000, 264.06,   0.00,   0.00,1,2060659,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060659,2060658,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.96000E-4,4.56120E-2, 100.00
1.056250,115.000,   0.000, 264.06,   0.00,   0.00,1,2060659,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060666,2060665,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66000E-4,1.12850E-2, 100.00
1.000000,230.000,   0.000, 523.44,   0.00,   0.00,0,2060666,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060665,2060668,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59000E-4,1.08700E-2, 100.00
1.025000,500.000,   0.000, 915.75,   0.00,   0.00,0,2060665,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060667,2060666,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.37000E-3,5.86600E-2, 100.00
1.000000,115.000,   0.000, 164.27,   0.00,   0.00,0,2060667,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060671,2060670,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29000E-4,1.70830E-2, 100.00
1.025000,230.000,   0.000, 845.55,   0.00,   0.00,0,2060671,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060672,2060671,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.80200E-3,8.87440E-2, 100.00
1.037500,115.000,   0.000, 180.57,   0.00,   0.00,1,2060672,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060675,2060674,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-5,4.54500E-3, 100.00
1.006250,230.000,   0.000,1260.22,   0.00,   0.00,1,2060675,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060675,2060674,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-5,4.54500E-3, 100.00
1.006250,230.000,   0.000,1260.22,   0.00,   0.00,1,2060675,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060675,2060674,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.90000E-5,4.54500E-3, 100.00
1.006250,230.000,   0.000,1260.22,   0.00,   0.00,1,2060675,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060674,2060677,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05000E-4,1.59110E-2, 100.00
1.025000,500.000,   0.000, 868.91,   0.00,   0.00,0,2060674,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060674,2060678,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.73190E-2, 100.00
1.018750,500.000,   0.000, 546.76,   0.00,   0.00,0,2060674,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060676,2060675,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32400E-3,6.41830E-2, 100.00
1.012500,115.000,   0.000, 284.09,   0.00,   0.00,1,2060676,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060676,2060675,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32400E-3,6.41830E-2, 100.00
1.012500,115.000,   0.000, 284.09,   0.00,   0.00,1,2060676,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060676,2060675,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32400E-3,6.41830E-2, 100.00
1.012500,115.000,   0.000, 284.09,   0.00,   0.00,1,2060676,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060676,2060675,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32400E-3,6.41830E-2, 100.00
1.012500,115.000,   0.000, 284.09,   0.00,   0.00,1,2060676,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060680,2060679,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.39000E-4,1.62560E-2, 100.00
0.993750,230.000,   0.000, 629.79,   0.00,   0.00,0,2060680,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060681,2060680,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39500E-3,5.96980E-2, 100.00
1.000000,115.000,   0.000, 122.68,   0.00,   0.00,0,2060681,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060683,2060682,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25000E-4,1.69480E-2, 100.00
1.043750,345.000,   0.000, 709.04,   0.00,   0.00,0,2060683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060682,2060686,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59000E-4,8.19500E-3, 100.00
1.012500,500.000,   0.000, 966.30,   0.00,   0.00,0,2060682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060682,2060687,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.14000E-4,1.23190E-2, 100.00
1.000000,500.000,   0.000, 962.85,   0.00,   0.00,0,2060682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060682,2060688,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35000E-4,1.06630E-2, 100.00
1.012500,500.000,   0.000, 950.70,   0.00,   0.00,0,2060682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060682,2060689,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.78000E-4,1.42200E-2, 100.00
1.000000,500.000,   0.000, 949.62,   0.00,   0.00,0,2060682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2060682,2060690,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.28000E-2, 100.00
1.012500,500.000,   0.000, 777.19,   0.00,   0.00,0,2060682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060682,2060691,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-4,1.87870E-2, 100.00
1.000000,500.000,   0.000, 775.68,   0.00,   0.00,0,2060682,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2060684,2060683,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.86000E-4,2.97980E-2, 100.00
1.062500,230.000,   0.000, 522.65,   0.00,   0.00,1,2060684,1.100000,0.900000,1.068000,1.018000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2060683,2060692,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.21000E-4,4.56690E-2, 100.00
1.031250,345.000,   0.000, 318.10,   0.00,   0.00,0,2060683,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060685,2060684,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35500E-3,5.50790E-2, 100.00
1.025000,115.000,   0.000, 247.78,   0.00,   0.00,0,2060685,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060685,2060684,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35500E-3,5.50790E-2, 100.00
1.025000,115.000,   0.000, 247.78,   0.00,   0.00,0,2060685,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060685,2060684,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35500E-3,5.50790E-2, 100.00
1.025000,115.000,   0.000, 247.78,   0.00,   0.00,1,2060685,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060695,2060694,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01500E-3,4.13800E-2, 100.00
1.000000,115.000,   0.000, 176.27,   0.00,   0.00,0,2060695,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060697,2060698,2060699,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66306E-3,7.33265E-2, 100.00,7.90770E-3,3.48660E-1, 100.00,1.07343E-2,4.73288E-1, 100.00,0.99044186, -51.887130
1.000000,230.000,   0.000, 242.90,   0.00,   0.00,0,2060697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 142.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.80,   0.00,   0.00,0,2060698,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060697,2060701,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41900E-3,5.41040E-2, 100.00
1.000000,230.000,   0.000, 205.56,   0.00,   0.00,0,2060697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060697,2060702,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.60100E-3,7.20000E-2, 100.00
1.000000,230.000,   0.000, 148.64,   0.00,   0.00,0,2060697,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060705,2060704,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84000E-4,1.21880E-2, 100.00
1.000000,230.000,   0.000, 758.44,   0.00,   0.00,0,2060705,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060704,2060707,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84000E-4,1.83230E-2, 100.00
1.025000,500.000,   0.000,1074.75,   0.00,   0.00,0,2060704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060704,2060708,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-4,1.27820E-2, 100.00
1.025000,500.000,   0.000,1074.28,   0.00,   0.00,0,2060704,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060706,2060705,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06200E-3,5.75670E-2, 100.00
1.000000,115.000,   0.000, 181.97,   0.00,   0.00,0,2060706,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060710,2060709,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97000E-4,1.72790E-2, 100.00
1.000000,230.000,   0.000, 653.92,   0.00,   0.00,0,2060710,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060709,2060712,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63000E-4,9.71800E-3, 100.00
1.018750,500.000,   0.000,1094.64,   0.00,   0.00,0,2060709,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2060711,2060710,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.17000E-3,5.45280E-2, 100.00
1.000000,115.000,   0.000, 147.14,   0.00,   0.00,0,2060711,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060714,2060713,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47000E-4,1.86610E-2, 100.00
1.037500,230.000,   0.000, 981.09,   0.00,   0.00,0,2060714,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060713,2060716,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.40000E-4,9.26100E-3, 100.00
1.006250,500.000,   0.000, 906.56,   0.00,   0.00,0,2060713,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060713,2060717,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82000E-4,1.35660E-2, 100.00
1.006250,500.000,   0.000, 891.66,   0.00,   0.00,0,2060713,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2060715,2060714,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71000E-4,3.72560E-2, 100.00
1.018750,115.000,   0.000, 284.97,   0.00,   0.00,1,2060715,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060715,2060714,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71000E-4,3.72560E-2, 100.00
1.018750,115.000,   0.000, 284.97,   0.00,   0.00,0,2060715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060715,2060714,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71000E-4,3.72560E-2, 100.00
1.018750,115.000,   0.000, 284.97,   0.00,   0.00,0,2060715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060715,2060714,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.71000E-4,3.72560E-2, 100.00
1.018750,115.000,   0.000, 284.97,   0.00,   0.00,0,2060715,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060720,2060719,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45200E-3,6.22240E-2, 100.00
1.000000,115.000,   0.000, 148.04,   0.00,   0.00,0,2060720,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060719,2060721,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.36000E-4,3.33540E-2, 100.00
1.000000,230.000,   0.000, 284.47,   0.00,   0.00,0,2060719,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060725,2060724,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.18160E-2, 100.00
1.000000,230.000,   0.000,1181.62,   0.00,   0.00,0,2060725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060725,2060724,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.18160E-2, 100.00
1.000000,230.000,   0.000,1181.62,   0.00,   0.00,0,2060725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060725,2060724,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.18160E-2, 100.00
1.000000,230.000,   0.000,1181.62,   0.00,   0.00,0,2060725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060724,2060727,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.80000E-5,5.17800E-3, 100.00
1.000000,500.000,   0.000,1120.14,   0.00,   0.00,0,2060724,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060724,2060728,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41000E-4,1.05230E-2, 100.00
1.000000,500.000,   0.000,1108.24,   0.00,   0.00,0,2060724,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060726,2060725,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59600E-3,7.34720E-2, 100.00
1.000000,115.000,   0.000, 260.71,   0.00,   0.00,0,2060726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060726,2060725,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59600E-3,7.34720E-2, 100.00
1.000000,115.000,   0.000, 260.71,   0.00,   0.00,0,2060726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060726,2060725,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.59600E-3,7.34720E-2, 100.00
1.000000,115.000,   0.000, 260.71,   0.00,   0.00,0,2060726,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060725,2060729,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.96600E-3,9.20730E-2, 100.00
1.000000,230.000,   0.000, 109.62,   0.00,   0.00,0,2060725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060725,2060730,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.99400E-3,1.39332E-1, 100.00
1.000000,230.000,   0.000, 134.87,   0.00,   0.00,0,2060725,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060732,2060731,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-3,5.76600E-2, 100.00
1.000000,115.000,   0.000, 128.50,   0.00,   0.00,0,2060732,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060735,2060734,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15000E-4,1.60340E-2, 100.00
1.000000,230.000,   0.000, 449.19,   0.00,   0.00,0,2060735,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060736,2060735,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21000E-3,4.16630E-2, 100.00
1.000000,161.000,   0.000, 169.44,   0.00,   0.00,0,2060736,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060737,2060736,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.82200E-3,1.37285E-1, 100.00
1.000000,115.000,   0.000, 115.51,   0.00,   0.00,0,2060737,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2060739,2060738,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.29000E-4,1.27270E-2, 100.00
1.012500,230.000,   0.000, 841.89,   0.00,   0.00,0,2060739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060738,2060743,2060744,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.67912E-4,2.38819E-2, 100.00,7.35824E-4,4.73492E-2, 100.00,4.67912E-4,2.38819E-2, 100.00,1.02512216, -53.675381
1.000000,500.000,   0.000,1180.10,   0.00,   0.00,0,2060738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 590.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 590.00,   0.00,   0.00,0,2060743,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060738,2060746,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,1.87860E-2, 100.00
1.000000,500.000,   0.000, 813.36,   0.00,   0.00,0,2060738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060738,2060747,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.69000E-4,1.86960E-2, 100.00
1.000000,500.000,   0.000, 796.24,   0.00,   0.00,0,2060738,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060739,2060740,2060741,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.38782E-3,7.50419E-2, 100.00,7.19102E-3,3.88830E-1, 100.00,8.26396E-3,4.46845E-1, 100.00,1.02379889, -60.850617
1.000000,230.000,   0.000, 252.60,   0.00,   0.00,0,2060739,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 202.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2060740,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060749,2060748,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64000E-4,1.80800E-2, 100.00
1.000000,230.000,   0.000, 608.58,   0.00,   0.00,0,2060749,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060748,2060751,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63000E-4,1.28790E-2, 100.00
1.025000,500.000,   0.000,1247.83,   0.00,   0.00,0,2060748,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2060750,2060749,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.41000E-4,3.17980E-2, 100.00
1.006250,115.000,   0.000, 161.04,   0.00,   0.00,1,2060750,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060753,2060752,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63000E-4,2.46550E-2, 100.00
1.050000,230.000,   0.000, 848.55,   0.00,   0.00,1,2060753,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060753,2060754,2060755,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75638E-3,6.19929E-2, 100.00,8.16290E-3,2.88117E-1, 100.00,1.49657E-2,5.28228E-1, 100.00,1.00676279, -70.573942
1.000000,230.000,   0.000, 258.90,   0.00,   0.00,0,2060753,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 208.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  50.00,   0.00,   0.00,0,2060754,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060758,2060757,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-5,6.41000E-3, 100.00
1.000000,230.000,   0.000, 526.64,   0.00,   0.00,0,2060758,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060758,2060757,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.90000E-5,6.41000E-3, 100.00
1.000000,230.000,   0.000, 526.64,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060757,2060760,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.49000E-4,1.60460E-2, 100.00
1.000000,500.000,   0.000, 813.56,   0.00,   0.00,0,2060757,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060759,2060758,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35500E-3,6.25800E-2, 100.00
1.000000,115.000,   0.000, 165.74,   0.00,   0.00,0,2060759,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060762,2060763,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00710E-2,2.65824E-1, 100.00
1.000000,115.000,   0.000,  51.65,   0.00,   0.00,0,2060762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2060762,2060764,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.82160E-2,4.98580E-1, 100.00
1.000000,115.000,   0.000,  25.83,   0.00,   0.00,0,2060762,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2060766,2060767,2060769,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.64679E-4,1.76863E-2, 100.00,1.22713E-3,8.19989E-2, 100.00,1.63631E-3,1.09341E-1, 100.00,1.02689962, -54.528080
1.000000,500.000,   0.000, 784.80,   0.00,   0.00,0,2060766,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 684.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,2060767,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060768,2060767,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.88000E-4,4.01020E-2, 100.00
1.000000,115.000,   0.000, 243.17,   0.00,   0.00,0,2060768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060768,2060767,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.88000E-4,4.01020E-2, 100.00
1.000000,115.000,   0.000, 243.17,   0.00,   0.00,0,2060768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060768,2060767,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.88000E-4,4.01020E-2, 100.00
1.000000,115.000,   0.000, 243.17,   0.00,   0.00,0,2060768,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060774,2060775,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71400E-3,3.85620E-2, 100.00
1.000000,115.000,   0.000, 269.10,   0.00,   0.00,0,2060774,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060774,2060776,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69500E-3,1.38536E-1, 100.00
1.000000,115.000,   0.000,  98.28,   0.00,   0.00,0,2060774,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060779,2060778,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46400E-3,6.71420E-2, 100.00
1.000000,115.000,   0.000, 180.00,   0.00,   0.00,0,2060779,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060778,2060780,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.43100E-3,5.28710E-2, 100.00
0.987500,230.000,   0.000, 279.33,   0.00,   0.00,0,2060778,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2060784,2060783,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.25100E-3,7.42830E-2, 100.00
1.000000,115.000,   0.000, 194.12,   0.00,   0.00,0,2060784,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060786,2060785,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.25000E-4,1.59350E-2, 100.00
1.062500,230.000,   0.000, 903.98,   0.00,   0.00,1,2060786,1.100000,0.900000,1.077000,1.027000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060785,2060788,2060789,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37747E-4,1.65237E-2, 100.00,4.75493E-4,3.03473E-2, 100.00,3.37747E-4,1.65237E-2, 100.00,1.00000084, -49.152299
1.012500,500.000,   0.000,1529.20,   0.00,   0.00,0,2060785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 764.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000,   0.000, 764.60,   0.00,   0.00,0,2060788,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060785,2060791,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.95000E-4,2.09780E-2, 100.00
1.018750,500.000,   0.000, 682.15,   0.00,   0.00,0,2060785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060785,2060792,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71000E-4,1.84690E-2, 100.00
1.018750,500.000,   0.000, 676.87,   0.00,   0.00,0,2060785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060785,2060794,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13000E-4,3.50890E-2, 100.00
1.018750,500.000,   0.000, 589.74,   0.00,   0.00,0,2060785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2060785,2060795,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.41000E-4,4.44860E-2, 100.00
1.012500,500.000,   0.000, 315.32,   0.00,   0.00,0,2060785,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060787,2060786,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97400E-3,7.37940E-2, 100.00
1.012500,115.000,   0.000, 220.30,   0.00,   0.00,1,2060787,1.100000,0.900000,1.079000,1.029000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060787,2060786,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97400E-3,7.37940E-2, 100.00
1.012500,115.000,   0.000, 220.30,   0.00,   0.00,0,2060787,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060787,2060786,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.97400E-3,7.37940E-2, 100.00
1.012500,115.000,   0.000, 220.30,   0.00,   0.00,0,2060787,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060786,2060793,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.31700E-3,8.91780E-2, 100.00
1.000000,230.000,   0.000, 149.62,   0.00,   0.00,0,2060786,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060797,2060798,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.21050E-2,3.20348E-1, 100.00
0.987500,115.000,   0.000,  38.39,   0.00,   0.00,0,2060797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060797,2060799,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.18160E-2,6.26566E-1, 100.00
0.987500,115.000,   0.000,  18.72,   0.00,   0.00,0,2060797,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060802,2060801,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.37000E-4,1.98170E-2, 100.00
1.000000,230.000,   0.000, 733.27,   0.00,   0.00,0,2060802,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060803,2060802,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.56100E-3,6.15730E-2, 100.00
1.000000,115.000,   0.000, 192.97,   0.00,   0.00,0,2060803,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060805,2060804,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.51000E-4,1.73920E-2, 100.00
1.000000,230.000,   0.000, 740.43,   0.00,   0.00,0,2060805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060804,2060807,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.10000E-4,2.33580E-2, 100.00
1.000000,500.000,   0.000, 622.03,   0.00,   0.00,0,2060804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060804,2060808,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.44000E-4,2.56320E-2, 100.00
1.000000,500.000,   0.000, 619.80,   0.00,   0.00,0,2060804,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060806,2060805,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.51400E-3,6.50350E-2, 100.00
1.000000,115.000,   0.000, 173.88,   0.00,   0.00,0,2060806,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060805,2060809,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38600E-3,1.20930E-1, 100.00
1.000000,230.000,   0.000, 100.24,   0.00,   0.00,0,2060805,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060813,2060814,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88000E-3,5.58070E-2, 100.00
1.000000,115.000,   0.000, 195.00,   0.00,   0.00,0,2060813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060813,2060815,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79100E-3,4.16730E-2, 100.00
1.000000,115.000,   0.000, 195.00,   0.00,   0.00,0,2060813,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060816,2060817,2060818,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07601E-3,5.01892E-2, 100.00,7.40396E-3,3.45348E-1, 100.00,8.21816E-3,3.83325E-1, 100.00,1.01814232, -54.351118
1.000000,230.000,   0.000, 299.30,   0.00,   0.00,0,2060816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 149.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 150.00,   0.00,   0.00,0,2060817,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060816,2060820,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45900E-3,6.31000E-2, 100.00
1.000000,230.000,   0.000, 213.84,   0.00,   0.00,0,2060816,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060828,2060827,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.81000E-4,1.81860E-2, 100.00
0.981250,230.000,   0.000, 785.97,   0.00,   0.00,0,2060828,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060829,2060828,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07100E-3,4.50710E-2, 100.00
1.000000,115.000,   0.000, 214.07,   0.00,   0.00,0,2060829,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060829,2060828,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07100E-3,4.50710E-2, 100.00
1.000000,115.000,   0.000, 214.07,   0.00,   0.00,0,2060829,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060831,2060830,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.72000E-4,1.11920E-2, 100.00
1.000000,230.000,   0.000,1063.34,   0.00,   0.00,0,2060831,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060830,2060833,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79000E-4,1.30150E-2, 100.00
1.000000,500.000,   0.000,1019.58,   0.00,   0.00,0,2060830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060830,2060834,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.34000E-4,1.59690E-2, 100.00
1.000000,500.000,   0.000,1014.14,   0.00,   0.00,0,2060830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2060830,2060835,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.19000E-4,1.01010E-2, 100.00
1.000000,500.000,   0.000,1008.40,   0.00,   0.00,0,2060830,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060832,2060831,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57600E-3,6.47740E-2, 100.00
1.000000,115.000,   0.000, 267.35,   0.00,   0.00,0,2060832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060832,2060831,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57600E-3,6.47740E-2, 100.00
1.000000,115.000,   0.000, 267.35,   0.00,   0.00,0,2060832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060832,2060831,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57600E-3,6.47740E-2, 100.00
1.000000,115.000,   0.000, 267.35,   0.00,   0.00,0,2060832,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060837,2060836,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.52000E-4,2.28070E-2, 100.00
1.087500,230.000,   0.000, 939.30,   0.00,   0.00,1,2060837,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060836,2060839,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19000E-4,2.82590E-2, 100.00
1.000000,500.000,   0.000, 572.56,   0.00,   0.00,0,2060836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060836,2060840,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74000E-4,1.93820E-2, 100.00
1.000000,500.000,   0.000, 567.77,   0.00,   0.00,0,2060836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2060836,2060841,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-4,1.04150E-2, 100.00
1.000000,500.000,   0.000, 551.55,   0.00,   0.00,0,2060836,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2060838,2060837,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26800E-3,4.99530E-2, 100.00
1.037500,115.000,   0.000, 284.59,   0.00,   0.00,0,2060838,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060838,2060837,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26800E-3,4.99530E-2, 100.00
1.037500,115.000,   0.000, 284.59,   0.00,   0.00,1,2060838,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060838,2060837,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26800E-3,4.99530E-2, 100.00
1.037500,115.000,   0.000, 284.59,   0.00,   0.00,0,2060838,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060838,2060837,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26800E-3,4.99530E-2, 100.00
1.037500,115.000,   0.000, 284.59,   0.00,   0.00,0,2060838,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060848,2060847,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.92000E-4,1.14090E-2, 100.00
1.000000,230.000,   0.000, 947.36,   0.00,   0.00,0,2060848,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060849,2060848,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58100E-3,7.59100E-2, 100.00
1.000000,115.000,   0.000, 222.90,   0.00,   0.00,0,2060849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060849,2060848,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58100E-3,7.59100E-2, 100.00
1.000000,115.000,   0.000, 222.90,   0.00,   0.00,0,2060849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060849,2060848,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.58100E-3,7.59100E-2, 100.00
1.000000,115.000,   0.000, 222.90,   0.00,   0.00,0,2060849,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060851,2060850,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46600E-3,6.90380E-2, 100.00
1.025000,115.000,   0.000, 230.30,   0.00,   0.00,1,2060851,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060851,2060850,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46600E-3,6.90380E-2, 100.00
1.025000,115.000,   0.000, 230.30,   0.00,   0.00,1,2060851,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060851,2060850,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46600E-3,6.90380E-2, 100.00
1.025000,115.000,   0.000, 230.30,   0.00,   0.00,1,2060851,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060853,2060852,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.39000E-4,1.50850E-2, 100.00
1.062500,230.000,   0.000,1024.74,   0.00,   0.00,0,2060853,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060854,2060853,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09900E-3,3.63020E-2, 100.00
1.037500,115.000,   0.000, 317.49,   0.00,   0.00,1,2060854,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060854,2060853,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09900E-3,3.63020E-2, 100.00
1.037500,115.000,   0.000, 317.49,   0.00,   0.00,0,2060854,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060854,2060853,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09900E-3,3.63020E-2, 100.00
1.037500,115.000,   0.000, 317.49,   0.00,   0.00,1,2060854,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060854,2060853,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.09900E-3,3.63020E-2, 100.00
1.037500,115.000,   0.000, 317.49,   0.00,   0.00,1,2060854,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060855,2060856,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41300E-2,3.26604E-1, 100.00
1.056250,115.000,   0.000,  39.72,   0.00,   0.00,0,2060855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060855,2060857,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.35970E-2,2.95757E-1, 100.00
1.037500,115.000,   0.000,  37.28,   0.00,   0.00,0,2060855,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060859,2060858,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.65000E-4,1.93820E-2, 100.00
1.000000,230.000,   0.000, 861.41,   0.00,   0.00,0,2060859,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060858,2060861,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84000E-4,1.14560E-2, 100.00
1.000000,500.000,   0.000, 891.44,   0.00,   0.00,0,2060858,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2060858,2060862,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67000E-4,1.06920E-2, 100.00
1.000000,500.000,   0.000, 888.14,   0.00,   0.00,0,2060858,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060860,2060859,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57200E-3,6.60470E-2, 100.00
1.000000,115.000,   0.000, 222.39,   0.00,   0.00,0,2060860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060860,2060859,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57200E-3,6.60470E-2, 100.00
1.000000,115.000,   0.000, 222.39,   0.00,   0.00,0,2060860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060860,2060859,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.57200E-3,6.60470E-2, 100.00
1.000000,115.000,   0.000, 222.39,   0.00,   0.00,0,2060860,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060868,2060867,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.83000E-4,1.09920E-2, 100.00
1.000000,230.000,   0.000, 895.69,   0.00,   0.00,0,2060868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060867,2060872,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.16000E-4,8.14600E-3, 100.00
1.031250,500.000,   0.000,1157.23,   0.00,   0.00,0,2060867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060867,2060873,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.84000E-4,1.09270E-2, 100.00
1.037500,500.000,   0.000,1156.27,   0.00,   0.00,0,2060867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060867,2060874,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.22000E-4,8.76600E-3, 100.00
1.031250,500.000,   0.000,1137.83,   0.00,   0.00,0,2060867,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060868,2060869,2060870,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.01655E-3,4.57265E-2, 100.00,4.55524E-3,2.04904E-1, 100.00,4.42068E-3,1.98851E-1, 100.00,1.02347401, -45.722307
1.000000,230.000,   0.000, 274.20,   0.00,   0.00,0,2060868,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 199.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2060869,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060877,2060876,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.21000E-4,2.17420E-2, 100.00
1.100000,230.000,   0.000, 903.55,   0.00,   0.00,1,2060877,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2060876,2060881,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11000E-4,8.09400E-3, 100.00
1.000000,500.000,   0.000, 824.05,   0.00,   0.00,0,2060876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060876,2060882,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78000E-4,1.83310E-2, 100.00
1.000000,500.000,   0.000, 823.21,   0.00,   0.00,0,2060876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060876,2060883,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43000E-4,1.67180E-2, 100.00
1.000000,500.000,   0.000, 814.67,   0.00,   0.00,0,2060876,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060877,2060878,2060879,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.51956E-4,3.68523E-2, 100.00,4.37884E-3,1.89412E-1, 100.00,5.43099E-3,2.34924E-1, 100.00,1.02109933, -58.393039
1.000000,230.000,   0.000, 437.30,   0.00,   0.00,0,2060877,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 250.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2060878,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060884,2060885,2060889,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76946E-4,1.22652E-2, 100.00,9.24419E-4,6.40768E-2, 100.00,1.08457E-3,7.51781E-2, 100.00,1.01143921, -50.006803
1.000000,500.000,   0.000,1053.10,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000,   0.000,1003.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2060885,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2060884,2060891,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.44000E-4,1.51220E-2, 100.00
1.000000,500.000,   0.000,1126.10,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060884,2060892,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.70000E-4,1.66150E-2, 100.00
1.000000,500.000,   0.000, 714.23,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060884,2060893,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.29000E-4,1.02510E-2, 100.00
1.000000,500.000,   0.000, 711.72,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060884,2060894,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.84000E-4,1.90910E-2, 100.00
1.000000,500.000,   0.000, 705.60,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060884,2060895,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.55000E-4,1.28970E-2, 100.00
1.000000,500.000,   0.000, 704.83,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2060884,2060896,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.12000E-4,2.12780E-2, 100.00
1.000000,500.000,   0.000, 704.32,   0.00,   0.00,0,2060884,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2060886,2060885,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.26000E-4,3.10490E-2, 100.00
1.025000,230.000,   0.000, 587.82,   0.00,   0.00,0,2060886,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2060886,2060885,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.26000E-4,3.10490E-2, 100.00
1.100000,230.000,   0.000, 587.82,   0.00,   0.00,1,2060886,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2060886,2060885,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.26000E-4,3.10490E-2, 100.00
1.100000,230.000,   0.000, 587.82,   0.00,   0.00,1,2060886,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2060887,2060886,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11800E-3,5.31700E-2, 100.00
1.018750,138.000,   0.000, 210.44,   0.00,   0.00,0,2060887,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060887,2060886,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.11800E-3,5.31700E-2, 100.00
0.981250,138.000,   0.000, 210.44,   0.00,   0.00,1,2060887,1.100000,0.900000,1.073000,1.023000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2060888,2060887,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89200E-3,1.13596E-1, 100.00
1.018750,115.000,   0.000,  88.03,   0.00,   0.00,1,2060888,1.100000,0.900000,1.081000,1.031000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060888,2060887,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89200E-3,1.13596E-1, 100.00
1.018750,115.000,   0.000,  88.03,   0.00,   0.00,0,2060888,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060888,2060887,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89200E-3,1.13596E-1, 100.00
1.018750,115.000,   0.000,  88.03,   0.00,   0.00,0,2060888,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2060888,2060887,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89200E-3,1.13596E-1, 100.00
1.018750,115.000,   0.000,  88.03,   0.00,   0.00,1,2060888,1.100000,0.900000,1.081000,1.031000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070053,2070054,2070055,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63491E-3,1.11037E-1, 100.00,7.62250E-3,2.32847E-1, 100.00,3.63491E-3,1.11037E-1, 100.00,1.02400991, -25.391854
1.000000,138.000,   0.000, 260.00,   0.00,   0.00,0,2070053,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 130.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 130.00,   0.00,   0.00,0,2070054,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2070071,2070072,2070073,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.77143E-3,1.56767E-1, 100.00,1.97697E-2,6.49540E-1, 100.00,3.77473E-2,1.24020E0, 100.00,1.05113071, -60.871420
1.000000,138.000,   0.000, 167.30,   0.00,   0.00,0,2070071,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000,  90.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2070072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2070076,2070075,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80400E-3,1.35729E-1, 100.00
1.018750,115.000,   0.000, 102.77,   0.00,   0.00,0,2070076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070076,2070075,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80400E-3,1.35729E-1, 100.00
1.025000,115.000,   0.000, 102.77,   0.00,   0.00,1,2070076,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070076,2070075,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80400E-3,1.35729E-1, 100.00
1.025000,115.000,   0.000, 102.77,   0.00,   0.00,1,2070076,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070076,2070075,    0,'4 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.80400E-3,1.35729E-1, 100.00
1.025000,115.000,   0.000, 102.77,   0.00,   0.00,1,2070076,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070085,2070084,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.40200E-3,1.79029E-1, 100.00
1.000000,115.000,   0.000,  72.89,   0.00,   0.00,0,2070085,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070096,2070095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.10000E-4,1.37840E-2, 100.00
1.000000,138.000,   0.000, 520.94,   0.00,   0.00,0,2070096,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070095,2070097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.89000E-4,2.48220E-2, 100.00
1.000000,345.000,   0.000, 545.38,   0.00,   0.00,0,2070095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070095,2070098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.66000E-4,1.54540E-2, 100.00
1.000000,345.000,   0.000, 544.36,   0.00,   0.00,0,2070095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070095,2070099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.34000E-4,3.27410E-2, 100.00
1.000000,345.000,   0.000, 542.58,   0.00,   0.00,0,2070095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2070095,2070100,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.29000E-4,1.69910E-2, 100.00
1.000000,345.000,   0.000, 541.78,   0.00,   0.00,0,2070095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070103,2070104,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.99000E-4,2.12750E-2, 100.00
1.062500,138.000,   0.000, 260.00,   0.00,   0.00,0,2070103,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070113,2070112,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.07000E-4,3.39040E-2, 100.00
1.000000,138.000,   0.000, 266.17,   0.00,   0.00,0,2070113,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070112,2070114,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.54000E-4,3.67060E-2, 100.00
1.000000,345.000,   0.000, 421.85,   0.00,   0.00,0,2070112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070112,2070115,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.45000E-4,3.34160E-2, 100.00
1.006250,345.000,   0.000, 303.35,   0.00,   0.00,0,2070112,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070117,2070118,2070119,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.62065E-4,3.99362E-2, 100.00,5.58695E-3,2.58822E-1, 100.00,7.67867E-3,3.55724E-1, 100.00,1.02819538, -12.393059
1.000000,345.000,   0.000, 518.50,   0.00,   0.00,0,2070117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 393.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 125.50,   0.00,   0.00,0,2070118,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2070117,2070121,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71000E-4,1.78610E-2, 100.00
1.000000,345.000,   0.000, 628.81,   0.00,   0.00,0,2070117,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070123,2070122,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.30000E-4,3.13470E-2, 100.00
1.025000,161.000,   0.000, 445.77,   0.00,   0.00,1,2070123,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070122,2070125,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.07000E-4,1.99770E-2, 100.00
1.006250,345.000,   0.000, 588.19,   0.00,   0.00,0,2070122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070122,2070126,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.58000E-4,2.00660E-2, 100.00
1.006250,345.000,   0.000, 587.37,   0.00,   0.00,0,2070122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070122,2070127,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.41000E-4,1.98910E-2, 100.00
1.006250,345.000,   0.000, 585.62,   0.00,   0.00,0,2070122,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070124,2070123,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.22900E-3,1.12697E-1, 100.00
1.000000,138.000,   0.000,  92.90,   0.00,   0.00,0,2070124,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2070130,2070131,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.93900E-3,1.75416E-1, 100.00
1.000000,138.000,   0.000, 100.34,   0.00,   0.00,0,2070130,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070133,2070132,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.84000E-4,2.35450E-2, 100.00
1.000000,138.000,   0.000, 433.40,   0.00,   0.00,0,2070133,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070132,2070134,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-4,1.78800E-2, 100.00
1.068750,345.000,   0.000, 601.30,   0.00,   0.00,0,2070132,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070135,2070136,2070139,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.26979E-4,3.62808E-2, 100.00,3.01700E-3,1.74582E-1, 100.00,5.04835E-3,2.92128E-1, 100.00,1.04622598, -57.454117
1.000000,345.000,   0.000, 596.10,   0.00,   0.00,0,2070135,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000,   0.000, 496.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2070136,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2070135,2070141,2070142,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00663E-4,3.02876E-2, 100.00,1.00133E-3,6.03751E-2, 100.00,6.00663E-4,3.02876E-2, 100.00,1.02455328, -48.023691
1.000000,345.000,   0.000, 926.30,   0.00,   0.00,0,2070135,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 463.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 463.20,   0.00,   0.00,0,2070141,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2070135,2070144,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.30000E-4,2.09530E-2, 100.00
1.000000,345.000,   0.000, 395.58,   0.00,   0.00,0,2070135,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070137,2070136,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.14500E-3,5.77710E-2, 100.00
1.025000,138.000,   0.000, 122.83,   0.00,   0.00,0,2070137,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2070138,2070137,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33500E-3,1.13043E-1, 100.00
1.037500,115.000,   0.000,  83.92,   0.00,   0.00,1,2070138,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070138,2070137,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33500E-3,1.13043E-1, 100.00
1.018750,115.000,   0.000,  83.92,   0.00,   0.00,0,2070138,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070138,2070137,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33500E-3,1.13043E-1, 100.00
1.037500,115.000,   0.000,  83.92,   0.00,   0.00,1,2070138,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
2070145,2070146,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.38700E-3,7.96560E-2, 100.00
0.981250,138.000,   0.000, 150.54,   0.00,   0.00,0,2070145,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070148,2070149,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.76700E-3,5.86590E-2, 100.00
1.000000,138.000,   0.000, 128.70,   0.00,   0.00,0,2070148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070148,2070150,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.26400E-2,4.43978E-1, 100.00
1.000000,138.000,   0.000,  23.36,   0.00,   0.00,0,2070148,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070152,2070151,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.63000E-4,2.94120E-2, 100.00
1.000000,138.000,   0.000, 434.23,   0.00,   0.00,0,2070152,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070151,2070153,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.91000E-4,1.14480E-2, 100.00
1.000000,345.000,   0.000, 793.62,   0.00,   0.00,0,2070151,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070151,2070154,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.32000E-4,1.76290E-2, 100.00
1.000000,345.000,   0.000, 793.62,   0.00,   0.00,0,2070151,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070151,2070155,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13000E-4,1.65660E-2, 100.00
1.000000,345.000,   0.000, 793.62,   0.00,   0.00,0,2070151,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070151,2070156,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16000E-4,1.11000E-2, 100.00
1.000000,345.000,   0.000, 793.62,   0.00,   0.00,0,2070151,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070159,2070160,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.73700E-3,1.45872E-1, 100.00
0.987500,138.000,   0.000, 134.29,   0.00,   0.00,0,2070159,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070162,2070161,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.37000E-4,3.23950E-2, 100.00
1.012500,138.000,   0.000, 394.69,   0.00,   0.00,1,2070162,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070161,2070166,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.78000E-4,5.24550E-2, 100.00
1.000000,345.000,   0.000, 262.28,   0.00,   0.00,0,2070161,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070162,2070163,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.07360E-2,3.55068E-1, 100.00
1.000000,138.000,   0.000,  38.93,   0.00,   0.00,0,2070162,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070162,2070164,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.77400E-3,1.59686E-1, 100.00
1.000000,138.000,   0.000,  75.17,   0.00,   0.00,0,2070162,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070162,2070165,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.37700E-3,2.72902E-1, 100.00
1.000000,138.000,   0.000,  65.00,   0.00,   0.00,0,2070162,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070171,2070170,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.25000E-4,3.25940E-2, 100.00
1.000000,138.000,   0.000, 684.90,   0.00,   0.00,1,2070171,1.100000,0.900000,1.078000,1.028000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2070170,2070172,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.78000E-4,2.72280E-2, 100.00
1.075000,345.000,   0.000, 741.00,   0.00,   0.00,0,2070170,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070170,2070173,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.06000E-4,1.96440E-2, 100.00
1.075000,345.000,   0.000, 741.00,   0.00,   0.00,0,2070170,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2070170,2070174,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.58000E-4,2.53070E-2, 100.00
1.075000,345.000,   0.000, 741.00,   0.00,   0.00,0,2070170,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2070175,2070176,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.66900E-3,5.88410E-2, 100.00
1.000000,138.000,   0.000, 151.06,   0.00,   0.00,0,2070175,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070179,2070180,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.76400E-3,1.40672E-1, 100.00
0.975000,138.000,   0.000, 106.24,   0.00,   0.00,0,2070179,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070179,2070181,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.66000E-3,1.34974E-1, 100.00
1.000000,138.000,   0.000, 105.72,   0.00,   0.00,0,2070179,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070183,2070184,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.78500E-3,1.33879E-1, 100.00
1.000000,138.000,   0.000, 123.50,   0.00,   0.00,0,2070183,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070187,2070188,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.76300E-3,1.22939E-1, 100.00
0.993750,138.000,   0.000, 105.40,   0.00,   0.00,0,2070187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2070187,2070189,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.07900E-3,1.98751E-1, 100.00
0.993750,138.000,   0.000,  70.36,   0.00,   0.00,0,2070187,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074036,2074037,2074038,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90977E-3,6.20117E-2, 100.00,3.61953E-3,1.27982E-1, 100.00,1.90977E-3,6.20117E-2, 100.00,1.01177643, -19.200731
1.000000,138.000,   0.000, 279.50,   0.00,   0.00,0,2074036,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 139.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 139.70,   0.00,   0.00,0,2074037,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074047,2074046,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.15000E-4,2.81200E-2, 100.00
1.012500,138.000,   0.000, 451.60,   0.00,   0.00,1,2074047,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074073,2074072,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.62000E-4,3.28910E-2, 100.00
1.018750,138.000,   0.000, 449.47,   0.00,   0.00,1,2074073,1.100000,0.900000,1.066000,1.016000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074084,2074083,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.04000E-4,4.11480E-2, 100.00
1.012500,138.000,   0.000, 433.52,   0.00,   0.00,1,2074084,1.100000,0.900000,1.062000,1.012000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074094,2074095,2074096,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.79653E-3,5.60203E-2, 100.00,3.85202E-3,1.20116E-1, 100.00,1.79653E-3,5.60203E-2, 100.00,1.00767973, -33.070809
1.000000,138.000,   0.000, 306.30,   0.00,   0.00,0,2074094,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 153.10,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 153.10,   0.00,   0.00,0,2074095,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074131,2074130,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.32000E-4,2.45400E-2, 100.00
1.000000,138.000,   0.000, 278.12,   0.00,   0.00,0,2074131,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074168,2074167,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.98000E-4,1.96650E-2, 100.00
1.000000,161.000,   0.000, 350.27,   0.00,   0.00,0,2074168,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074169,2074168,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00500E-3,1.40287E-1, 100.00
1.087500,138.000,   0.000, 107.00,   0.00,   0.00,1,2074169,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2074192,2074193,2074194,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.87090E-4,2.90974E-2, 100.00,2.73158E-3,1.63177E-1, 100.00,3.29070E-3,1.96578E-1, 100.00,1.01504661, -38.937214
1.000000,345.000,   0.000, 276.80,   0.00,   0.00,0,2074192,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 251.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  25.00,   0.00,   0.00,0,2074193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074192,2074196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.36000E-4,2.78550E-2, 100.00
1.000000,345.000,   0.000, 407.68,   0.00,   0.00,0,2074192,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074192,2074197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.73000E-4,3.13890E-2, 100.00
1.025000,345.000,   0.000, 404.37,   0.00,   0.00,0,2074192,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074199,2074200,2074201,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.60710E-3,8.94383E-2, 100.00,4.95854E-3,1.70106E-1, 100.00,2.60710E-3,8.94383E-2, 100.00,1.06102822, -30.894356
1.000000,138.000,   0.000, 154.50,   0.00,   0.00,0,2074199,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  77.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  77.20,   0.00,   0.00,0,2074200,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074203,2074204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50700E-3,4.12970E-2, 100.00
1.000000,138.000,   0.000, 224.64,   0.00,   0.00,0,2074203,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074203,2074205,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.39160E-2,3.73936E-1, 100.00
1.000000,138.000,   0.000,  39.35,   0.00,   0.00,0,2074203,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074207,2074208,2074209,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.93814E-4,2.10614E-2, 100.00,1.46114E-3,1.04738E-1, 100.00,2.15253E-3,1.54299E-1, 100.00,1.01210879, -20.983772
1.000000,345.000,   0.000, 607.70,   0.00,   0.00,0,2074207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 532.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2074208,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074207,2074211,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64000E-4,2.86050E-2, 100.00
0.981250,345.000,   0.000, 489.14,   0.00,   0.00,0,2074207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074207,2074212,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.34000E-4,2.83090E-2, 100.00
0.981250,345.000,   0.000, 488.13,   0.00,   0.00,0,2074207,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074213,2074214,2074215,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.98737E-4,2.56678E-2, 100.00,1.96377E-3,1.01066E-1, 100.00,3.47507E-3,1.78846E-1, 100.00,1.02770767, -16.353971
1.000000,345.000,   0.000, 529.90,   0.00,   0.00,0,2074213,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 427.00,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.80,   0.00,   0.00,0,2074214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074219,2074218,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.25000E-4,2.84890E-2, 100.00
1.000000,138.000,   0.000, 467.85,   0.00,   0.00,0,2074219,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074218,2074220,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.57000E-4,2.10150E-2, 100.00
1.043750,345.000,   0.000, 383.93,   0.00,   0.00,0,2074218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074218,2074221,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.09000E-4,4.20310E-2, 100.00
1.043750,345.000,   0.000, 325.43,   0.00,   0.00,0,2074218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074218,2074222,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.85600E-3,7.59990E-2, 100.00
1.043750,345.000,   0.000, 121.43,   0.00,   0.00,0,2074218,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074224,2074223,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,3.28520E-2, 100.00
1.000000,138.000,   0.000, 347.21,   0.00,   0.00,0,2074224,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074229,2074230,2074231,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.16914E-3,1.34219E-1, 100.00,1.13088E-2,2.93638E-1, 100.00,5.16914E-3,1.34219E-1, 100.00,1.00679610, -32.446467
1.050000,138.000,   0.000, 204.50,   0.00,   0.00,0,2074229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 102.20,   0.00,   0.00,0,2074230,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074229,2074233,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.42500E-3,2.76315E-1, 100.00
1.000000,138.000,   0.000,  40.21,   0.00,   0.00,0,2074229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074235,2074234,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.72000E-4,2.89000E-2, 100.00
1.000000,138.000,   0.000, 432.27,   0.00,   0.00,0,2074235,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074234,2074236,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.42000E-4,3.34630E-2, 100.00
1.000000,345.000,   0.000, 382.75,   0.00,   0.00,0,2074234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2074234,2074237,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.32000E-4,3.19470E-2, 100.00
1.000000,345.000,   0.000, 381.00,   0.00,   0.00,0,2074234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2074234,2074238,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.91000E-4,2.36000E-2, 100.00
1.000000,345.000,   0.000, 380.07,   0.00,   0.00,0,2074234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074234,2074239,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.69000E-4,2.80210E-2, 100.00
1.000000,345.000,   0.000, 379.79,   0.00,   0.00,0,2074234,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074244,2074245,2074246,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.20633E-3,1.50758E-1, 100.00,9.42765E-3,2.72993E-1, 100.00,5.20633E-3,1.50758E-1, 100.00,1.02586009, -36.265481
1.000000,138.000,   0.000, 127.80,   0.00,   0.00,0,2074244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  63.90,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  63.90,   0.00,   0.00,0,2074245,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074244,2074248,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.06670E-2,6.21194E-1, 100.00
1.000000,138.000,   0.000,  18.01,   0.00,   0.00,0,2074244,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074251,2074250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.04000E-4,2.60020E-2, 100.00
1.000000,138.000,   0.000, 405.27,   0.00,   0.00,0,2074251,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074250,2074252,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.52000E-4,3.42500E-2, 100.00
1.000000,345.000,   0.000, 455.80,   0.00,   0.00,0,2074250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074250,2074253,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.65000E-4,2.92430E-2, 100.00
1.000000,345.000,   0.000, 454.74,   0.00,   0.00,0,2074250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074250,2074254,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.59000E-4,3.17210E-2, 100.00
1.000000,345.000,   0.000, 453.63,   0.00,   0.00,0,2074250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074250,2074255,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.95000E-4,2.71630E-2, 100.00
1.000000,345.000,   0.000, 451.78,   0.00,   0.00,0,2074250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074250,2074256,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.64000E-4,2.87920E-2, 100.00
1.000000,345.000,   0.000, 451.20,   0.00,   0.00,0,2074250,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074258,2074257,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.75000E-4,3.48290E-2, 100.00
1.075000,138.000,   0.000, 380.77,   0.00,   0.00,1,2074258,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074257,2074260,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.10400E-3,6.17230E-2, 100.00
1.000000,345.000,   0.000, 230.10,   0.00,   0.00,0,2074257,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074258,2074259,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.47100E-3,1.59293E-1, 100.00
1.043750,138.000,   0.000,  77.18,   0.00,   0.00,0,2074258,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2074262,2074263,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75700E-3,7.26400E-2, 100.00
1.000000,138.000,   0.000, 109.49,   0.00,   0.00,0,2074262,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074264,2074265,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.43230E-2,7.90719E-1, 100.00
1.000000,138.000,   0.000,  16.51,   0.00,   0.00,0,2074264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074264,2074266,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.65400E-3,1.60605E-1, 100.00
1.000000,138.000,   0.000,  59.87,   0.00,   0.00,0,2074264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074272,2074273,2074274,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.59076E-4,3.76667E-2, 100.00,2.63381E-3,1.77448E-1, 100.00,3.36691E-3,2.26839E-1, 100.00,1.04054305, -12.762902
1.000000,345.000,   0.000, 436.80,   0.00,   0.00,0,2074272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 378.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  57.90,   0.00,   0.00,0,2074273,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074272,2074276,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.61000E-4,3.87510E-2, 100.00
1.000000,345.000,   0.000, 463.08,   0.00,   0.00,0,2074272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074272,2074277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.74000E-4,2.12680E-2, 100.00
1.000000,345.000,   0.000, 462.78,   0.00,   0.00,0,2074272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074272,2074278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.17000E-4,3.46670E-2, 100.00
1.000000,345.000,   0.000, 461.18,   0.00,   0.00,0,2074272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074279,2074280,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.83400E-3,1.03195E-1, 100.00
1.056250,138.000,   0.000, 155.61,   0.00,   0.00,0,2074279,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074281,2074282,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.03100E-3,3.10547E-1, 100.00
1.000000,138.000,   0.000,  43.38,   0.00,   0.00,0,2074281,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074281,2074283,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.97000E-3,2.10387E-1, 100.00
1.000000,138.000,   0.000,  43.33,   0.00,   0.00,0,2074281,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074287,2074288,2074289,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.11230E-3,1.49145E-1, 100.00,1.25838E-2,3.07053E-1, 100.00,6.11230E-3,1.49145E-1, 100.00,1.06358977, -30.956932
1.000000,138.000,   0.000, 152.30,   0.00,   0.00,0,2074287,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  76.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  76.20,   0.00,   0.00,0,2074288,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074287,2074291,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.75690E-2,5.30748E-1, 100.00
1.000000,138.000,   0.000,  17.55,   0.00,   0.00,0,2074287,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2074287,2074292,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.15310E-2,6.75089E-1, 100.00
1.000000,138.000,   0.000,  15.60,   0.00,   0.00,0,2074287,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074296,2074295,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.87000E-4,1.78370E-2, 100.00
1.050000,138.000,   0.000, 315.63,   0.00,   0.00,1,2074296,1.100000,0.900000,1.075000,1.025000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074297,2074298,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06500E-3,1.68197E-1, 100.00
1.018750,138.000,   0.000,  75.59,   0.00,   0.00,0,2074297,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074300,2074301,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63740E-2,4.86663E-1, 100.00
1.043750,138.000,   0.000,  18.20,   0.00,   0.00,0,2074300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074300,2074302,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21400E-3,7.79930E-2, 100.00
1.025000,138.000,   0.000,  64.36,   0.00,   0.00,0,2074300,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2074304,2074305,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06500E-3,1.72932E-1, 100.00
1.037500,138.000,   0.000,  66.07,   0.00,   0.00,0,2074304,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074309,2074308,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27000E-4,2.11460E-2, 100.00
1.062500,138.000,   0.000, 392.87,   0.00,   0.00,1,2074309,1.100000,0.900000,1.070000,1.020000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074308,2074310,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.49000E-4,4.10360E-2, 100.00
1.012500,345.000,   0.000, 457.72,   0.00,   0.00,0,2074308,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074312,2074311,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.48000E-4,2.31010E-2, 100.00
1.000000,138.000,   0.000, 406.31,   0.00,   0.00,0,2074312,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074311,2074313,2074314,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.50179E-4,3.04694E-2, 100.00,1.10036E-3,6.07388E-2, 100.00,6.50179E-4,3.04694E-2, 100.00,1.02914273, -35.787822
1.000000,345.000,   0.000, 914.80,   0.00,   0.00,0,2074311,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 457.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 457.40,   0.00,   0.00,0,2074313,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2074312,2074316,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.37200E-3,1.80146E-1, 100.00
1.000000,138.000,   0.000,  65.34,   0.00,   0.00,0,2074312,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074318,2074317,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.92000E-4,3.55130E-2, 100.00
1.000000,161.000,   0.000, 275.05,   0.00,   0.00,0,2074318,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074319,2074318,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.78800E-3,8.88010E-2, 100.00
1.000000,138.000,   0.000,  81.15,   0.00,   0.00,0,2074319,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,161.000
2074321,2074322,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.33900E-3,1.01996E-1, 100.00
1.000000,138.000,   0.000,  93.80,   0.00,   0.00,0,2074321,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074324,2074323,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.04000E-4,2.46700E-2, 100.00
1.000000,138.000,   0.000, 238.62,   0.00,   0.00,0,2074324,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074327,2074326,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.17000E-4,3.18890E-2, 100.00
1.012500,138.000,   0.000, 461.62,   0.00,   0.00,0,2074327,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2074326,2074328,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.45000E-4,2.70750E-2, 100.00
1.000000,345.000,   0.000, 502.71,   0.00,   0.00,0,2074326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074326,2074329,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.14000E-4,2.61650E-2, 100.00
1.000000,345.000,   0.000, 502.59,   0.00,   0.00,0,2074326,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2074331,2074332,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.31580E-2,3.96474E-1, 100.00
1.043750,138.000,   0.000,  26.02,   0.00,   0.00,0,2074331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2074331,2074333,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.16930E-2,6.00090E-1, 100.00
1.037500,138.000,   0.000,  21.45,   0.00,   0.00,0,2074331,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2077052,2077051,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.34000E-4,3.36570E-2, 100.00
1.000000,138.000,   0.000, 493.71,   0.00,   0.00,0,2077052,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077072,2077073,2077074,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.15512E-3,2.15549E-1, 100.00,1.19610E-2,4.18867E-1, 100.00,6.15512E-3,2.15549E-1, 100.00,1.02029370, -23.374253
1.000000,138.000,   0.000,  87.20,   0.00,   0.00,0,2077072,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  43.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  43.60,   0.00,   0.00,0,2077073,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077087,2077088,2077089,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27262E-3,1.01660E-1, 100.00,7.00092E-3,2.17475E-1, 100.00,3.27262E-3,1.01660E-1, 100.00,1.04721245, -30.828205
1.000000,138.000,   0.000, 153.40,   0.00,   0.00,0,2077087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  76.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000,  76.70,   0.00,   0.00,0,2077088,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077134,2077133,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.12000E-4,2.76070E-2, 100.00
1.075000,138.000,   0.000, 476.74,   0.00,   0.00,1,2077134,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077186,2077185,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.86000E-4,3.35160E-2, 100.00
0.975000,138.000,   0.000, 426.67,   0.00,   0.00,1,2077186,1.100000,0.900000,1.064000,1.014000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077185,2077187,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.68000E-4,3.23430E-2, 100.00
1.043750,345.000,   0.000, 431.37,   0.00,   0.00,0,2077185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2077185,2077188,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.09000E-4,2.88110E-2, 100.00
1.043750,345.000,   0.000, 425.28,   0.00,   0.00,0,2077185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2077185,2077189,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.97000E-4,3.38010E-2, 100.00
1.043750,345.000,   0.000, 423.52,   0.00,   0.00,0,2077185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077185,2077190,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.74000E-4,2.90250E-2, 100.00
1.043750,345.000,   0.000, 423.11,   0.00,   0.00,0,2077185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 20.000
2077185,2077191,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.72000E-4,2.70780E-2, 100.00
1.043750,345.000,   0.000, 422.71,   0.00,   0.00,0,2077185,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077194,2077193,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63000E-4,2.41930E-2, 100.00
1.006250,138.000,   0.000, 447.90,   0.00,   0.00,1,2077194,1.100000,0.900000,1.074000,1.024000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077193,2077195,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.63000E-4,1.93860E-2, 100.00
1.000000,345.000,   0.000, 386.79,   0.00,   0.00,0,2077193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077193,2077196,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.51000E-4,2.98390E-2, 100.00
1.000000,345.000,   0.000, 386.61,   0.00,   0.00,0,2077193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077193,2077197,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.86000E-4,3.51570E-2, 100.00
1.000000,345.000,   0.000, 386.32,   0.00,   0.00,0,2077193,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077198,2077199,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.09800E-3,2.06059E-1, 100.00
1.000000,138.000,   0.000,  80.58,   0.00,   0.00,0,2077198,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077203,2077202,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.84000E-4,3.34610E-2, 100.00
1.012500,138.000,   0.000, 286.09,   0.00,   0.00,1,2077203,1.100000,0.900000,1.076000,1.026000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077202,2077204,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.17000E-4,1.44230E-2, 100.00
1.000000,345.000,   0.000, 436.07,   0.00,   0.00,0,2077202,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077206,2077207,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.18200E-2,3.71640E-1, 100.00
0.987500,138.000,   0.000,  32.18,   0.00,   0.00,0,2077206,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077209,2077210,2077211,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.85329E-4,2.27850E-2, 100.00,1.66774E-3,9.86160E-2, 100.00,2.40918E-3,1.42458E-1, 100.00,1.04024294, -23.641566
1.000000,345.000,   0.000, 668.50,   0.00,   0.00,0,2077209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 568.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000,   0.000, 100.00,   0.00,   0.00,0,2077210,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077209,2077213,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.69000E-4,1.36930E-2, 100.00
1.031250,345.000,   0.000, 506.74,   0.00,   0.00,0,2077209,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077215,2077214,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.01000E-4,2.34710E-2, 100.00
1.000000,138.000,   0.000, 562.43,   0.00,   0.00,0,2077215,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077214,2077216,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.35000E-4,4.01260E-2, 100.00
1.000000,345.000,   0.000, 375.93,   0.00,   0.00,0,2077214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077214,2077217,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.44000E-4,2.87220E-2, 100.00
0.993750,345.000,   0.000, 374.67,   0.00,   0.00,0,2077214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077214,2077218,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.20000E-4,3.67350E-2, 100.00
0.993750,345.000,   0.000, 373.59,   0.00,   0.00,0,2077214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077214,2077219,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.32000E-4,2.91190E-2, 100.00
0.993750,345.000,   0.000, 373.39,   0.00,   0.00,0,2077214,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077222,2077221,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.18000E-4,3.10990E-2, 100.00
1.012500,138.000,   0.000, 439.99,   0.00,   0.00,1,2077222,1.100000,0.900000,1.065000,1.015000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077221,2077223,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.83000E-4,3.05200E-2, 100.00
1.000000,345.000,   0.000, 439.30,   0.00,   0.00,0,2077221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077221,2077224,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.13000E-4,2.67060E-2, 100.00
1.000000,345.000,   0.000, 437.49,   0.00,   0.00,0,2077221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077221,2077225,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.49000E-4,3.57870E-2, 100.00
1.000000,345.000,   0.000, 436.70,   0.00,   0.00,0,2077221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077221,2077226,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.76000E-4,3.65510E-2, 100.00
1.000000,345.000,   0.000, 436.53,   0.00,   0.00,0,2077221,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077229,2077228,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.88000E-4,4.34860E-2, 100.00
1.000000,138.000,   0.000, 403.96,   0.00,   0.00,0,2077229,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077232,2077233,2077234,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.16794E-4,2.62775E-2, 100.00,1.90859E-3,1.20330E-1, 100.00,3.21497E-3,2.02693E-1, 100.00,1.03452280, -19.025414
1.000000,345.000,   0.000, 529.80,   0.00,   0.00,0,2077232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 404.80,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2077233,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077232,2077236,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.41000E-4,3.27730E-2, 100.00
1.025000,345.000,   0.000, 393.26,   0.00,   0.00,0,2077232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077232,2077237,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-4,3.66670E-2, 100.00
1.025000,345.000,   0.000, 393.05,   0.00,   0.00,0,2077232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2077232,2077238,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.24000E-4,4.21780E-2, 100.00
1.025000,345.000,   0.000, 392.70,   0.00,   0.00,0,2077232,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077239,2077240,2077241,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.38107E-4,1.58293E-2, 100.00,1.13231E-3,7.52759E-2, 100.00,1.61117E-3,1.07111E-1, 100.00,1.02671548,   0.462341
1.000000,345.000,   0.000, 515.30,   0.00,   0.00,0,2077239,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 390.30,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 125.00,   0.00,   0.00,0,2077240,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077239,2077243,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.06000E-4,3.73380E-2, 100.00
1.043750,345.000,   0.000, 396.26,   0.00,   0.00,0,2077239,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077239,2077244,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.74000E-4,2.34620E-2, 100.00
1.043750,345.000,   0.000, 395.94,   0.00,   0.00,0,2077239,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077239,2077245,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.13000E-4,3.77660E-2, 100.00
1.043750,345.000,   0.000, 318.44,   0.00,   0.00,0,2077239,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077247,2077248,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.46000E-3,1.21233E-1, 100.00
1.000000,138.000,   0.000, 103.93,   0.00,   0.00,0,2077247,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2077249,2077250,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40010E-2,1.22075E0, 100.00
1.012500,138.000,   0.000,  13.00,   0.00,   0.00,0,2077249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077249,2077251,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.67680E-2,9.10915E-1, 100.00
1.018750,138.000,   0.000,  13.00,   0.00,   0.00,0,2077249,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077253,2077252,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.40000E-4,1.50600E-2, 100.00
1.000000,138.000,   0.000, 408.50,   0.00,   0.00,0,2077253,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077254,2077255,2077256,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.27122E-4,2.53106E-2, 100.00,3.21540E-3,1.54393E-1, 100.00,3.90809E-3,1.87653E-1, 100.00,1.02759699, -13.857841
1.000000,345.000,   0.000, 583.20,   0.00,   0.00,0,2077254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 483.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 100.00,   0.00,   0.00,0,2077255,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077254,2077258,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.73000E-4,1.08920E-2, 100.00
1.025000,345.000,   0.000, 738.40,   0.00,   0.00,0,2077254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077254,2077259,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.91000E-4,1.66550E-2, 100.00
1.025000,345.000,   0.000, 738.40,   0.00,   0.00,0,2077254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2077254,2077260,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.75000E-4,1.88380E-2, 100.00
1.025000,345.000,   0.000, 738.40,   0.00,   0.00,0,2077254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077254,2077261,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.90000E-4,1.26680E-2, 100.00
1.025000,345.000,   0.000, 738.40,   0.00,   0.00,0,2077254,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077254,2077262,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82000E-4,1.02200E-3, 100.00
1.000000,345.000, -26.000,   0.00,   0.00,   0.00,-3,     0,   40.00,  -40.00, 1250.00, 1150.00, 41, 1, 0.00000, 0.00000,  0.000
1.000000,345.000
2077254,2077262,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.82000E-4,1.02200E-3, 100.00
1.000000,345.000, -26.000,   0.00,   0.00,   0.00,-3,     0,   30.00,  -30.00,  700.00,  500.00, 31, 1, 0.00000, 0.00000,  0.000
1.000000,345.000
2077263,2077264,2077265,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.10677E-4,3.38206E-2, 100.00,3.88854E-3,2.57526E-1, 100.00,3.08698E-3,2.04441E-1, 100.00,1.00809270, -25.399417
1.000000,345.000,   0.000, 433.20,   0.00,   0.00,0,2077263,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 383.20,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2077264,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077269,2077268,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.42000E-4,2.36570E-2, 100.00
0.987500,138.000,   0.000, 339.01,   0.00,   0.00,0,2077269,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077273,2077272,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.01000E-4,1.80510E-2, 100.00
1.031250,138.000,   0.000, 364.40,   0.00,   0.00,1,2077273,1.100000,0.900000,1.072000,1.022000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077272,2077274,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.08000E-4,3.36980E-2, 100.00
1.000000,345.000,   0.000, 435.22,   0.00,   0.00,0,2077272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077272,2077275,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83000E-4,1.70020E-2, 100.00
1.000000,345.000,   0.000, 435.05,   0.00,   0.00,0,2077272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077272,2077276,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.82000E-4,3.95130E-2, 100.00
1.000000,345.000,   0.000, 434.95,   0.00,   0.00,0,2077272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077272,2077277,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10000E-4,2.64100E-2, 100.00
1.000000,345.000,   0.000, 434.50,   0.00,   0.00,0,2077272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077272,2077278,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.18000E-4,3.09670E-2, 100.00
1.000000,345.000,   0.000, 434.25,   0.00,   0.00,0,2077272,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077279,2077280,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.88100E-3,6.37290E-2, 100.00
1.062500,138.000,   0.000, 134.55,   0.00,   0.00,0,2077279,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2077282,2077283,2077284,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.10368E-4,2.59440E-2, 100.00,2.60331E-3,1.64585E-1, 100.00,3.56489E-3,2.25377E-1, 100.00,1.03645803, -19.777253
1.000000,345.000,   0.000, 567.70,   0.00,   0.00,0,2077282,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,138.000,   0.000, 492.70,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2077283,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2077282,2077286,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.05000E-4,2.96530E-2, 100.00
0.993750,345.000,   0.000, 450.47,   0.00,   0.00,0,2077282,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.200
2077288,2077287,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.92000E-4,3.74360E-2, 100.00
1.000000,138.000,   0.000, 279.82,   0.00,   0.00,0,2077288,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
2077287,2077289,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.42000E-4,2.40520E-2, 100.00
1.006250,345.000,   0.000, 516.95,   0.00,   0.00,0,2077287,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 18.000
2080007,2080006,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32600E-3,5.19210E-2, 100.00
1.100000,115.000,   0.000, 261.10,   0.00,   0.00,1,2080007,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080007,2080006,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32600E-3,5.19210E-2, 100.00
1.100000,115.000,   0.000, 261.10,   0.00,   0.00,1,2080007,1.100000,0.900000,1.071000,1.021000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080007,2080006,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.32600E-3,5.19210E-2, 100.00
1.025000,115.000,   0.000, 261.10,   0.00,   0.00,0,2080007,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080046,2080045,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67400E-3,4.98190E-2, 100.00
1.068750,115.000,   0.000, 255.54,   0.00,   0.00,1,2080046,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080046,2080045,    0,'2 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67400E-3,4.98190E-2, 100.00
1.068750,115.000,   0.000, 255.54,   0.00,   0.00,1,2080046,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080046,2080045,    0,'3 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.67400E-3,4.98190E-2, 100.00
1.068750,115.000,   0.000, 255.54,   0.00,   0.00,1,2080046,1.100000,0.900000,1.069000,1.019000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080049,2080048,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.81000E-4,1.27860E-2, 100.00
1.025000,230.000,   0.000,1028.67,   0.00,   0.00,0,2080049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2080049,2080050,2080051,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.47672E-3,7.68260E-2, 100.00,7.04991E-3,3.66768E-1, 100.00,9.02791E-3,4.69673E-1, 100.00,1.02284182, -81.756936
1.000000,230.000,   0.000, 273.40,   0.00,   0.00,0,2080049,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 198.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  75.00,   0.00,   0.00,0,2080050,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2080053,2080054,2080055,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.42052E-3,5.36055E-2, 100.00,6.29848E-3,2.37683E-1, 100.00,1.13270E-2,4.27442E-1, 100.00,1.03295233, -83.958923
1.000000,230.000,   0.000, 288.90,   0.00,   0.00,0,2080053,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 180.60,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 108.30,   0.00,   0.00,0,2080054,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2080069,2080068,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.45800E-3,6.99970E-2, 100.00
1.000000,115.000,   0.000, 177.75,   0.00,   0.00,0,2080069,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
2080076,2080077,2080078,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.27746E-3,5.19993E-2, 100.00,4.56298E-3,1.85736E-1, 100.00,8.56631E-3,3.48692E-1, 100.00,0.99953867, -82.615255
1.000000,230.000,   0.000, 386.50,   0.00,   0.00,0,2080076,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 181.50,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000, 205.00,   0.00,   0.00,0,2080077,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
2080087,2080086,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.47000E-4,1.79750E-2, 100.00
1.000000,230.000,   0.000, 995.95,   0.00,   0.00,0,2080087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,500.000
2080086,2080091,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.21000E-4,1.74360E-2, 100.00
1.000000,500.000,   0.000, 740.70,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 22.000
2080086,2080092,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.71000E-4,1.08130E-2, 100.00
1.000000,500.000,   0.000, 739.74,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080086,2080093,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.46000E-4,9.46700E-3, 100.00
1.000000,500.000,   0.000, 739.00,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080086,2080094,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.71000E-4,1.53120E-2, 100.00
1.000000,500.000,   0.000, 736.70,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080086,2080095,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.05000E-4,1.48720E-2, 100.00
1.000000,500.000,   0.000, 731.63,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080086,2080096,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.70000E-4,1.30380E-2, 100.00
1.000000,500.000,   0.000, 726.09,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 24.000
2080086,2080097,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.55000E-4,1.98390E-2, 100.00
1.000000,500.000,   0.000, 665.03,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080086,2080098,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.09000E-4,1.52520E-2, 100.00
1.000000,500.000,   0.000, 664.84,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080086,2080099,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-4,2.69120E-2, 100.00
1.000000,500.000,   0.000, 660.89,   0.00,   0.00,0,2080086,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800
2080087,2080088,2080089,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.39732E-4,4.07230E-2, 100.00,4.73484E-3,2.29617E-1, 100.00,5.13363E-3,2.48957E-1, 100.00,1.01598089, -78.537672
1.000000,230.000,   0.000, 266.40,   0.00,   0.00,0,2080087,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000,115.000,   0.000, 216.40,   0.00,   0.00,0,     0,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
1.000000, 13.800,   0.000,  50.00,   0.00,   0.00,0,2080088,1.100000,0.900000,1.010000,0.990000, 33, 0, 0.00000, 0.00000,  0.000
3001004,3001003,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.50000E-3,1.15820E-1, 100.00
1.000000,230.000,   0.000, 250.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001006,3001005,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.02000E-3,1.47070E-1, 100.00
1.000000, 13.800,   0.000,  42.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001009,3001008,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.55000E-3,9.47100E-2, 100.00
1.000000, 13.800,   0.000, 120.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001011,3001010,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.21000E-3,3.24600E-1, 100.00
1.000000, 22.000,   0.000,  46.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001021,3001020,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.27000E-3,7.81200E-2, 100.00
1.000000, 13.800,   0.000, 250.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001023,3001022,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.35000E-3,1.17330E-1, 100.00
1.000000, 13.800,   0.000, 250.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001026,3001025,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.20000E-3,1.80460E-1, 100.00
1.000000, 13.800,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001033,3001032,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.83000E-3,6.75800E-2, 100.00
1.000000,230.000,   0.000, 170.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001035,3001034,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.38000E-3,8.49600E-2, 100.00
1.000000, 13.800,   0.000, 130.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001039,3001038,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.01000E-3,8.59100E-2, 100.00
1.000000, 22.000,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001042,3001041,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.19000E-3,1.11230E-1, 100.00
1.000000, 13.800,   0.000, 145.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001043,3001041,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.00000E-3,1.28440E-1, 100.00
1.000000, 13.800,   0.000,  95.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001048,3001047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.35000E-3,6.57600E-2, 100.00
1.000000, 18.000,   0.000, 390.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001049,3001047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.76000E-3,1.17830E-1, 100.00
1.000000, 18.000,   0.000, 390.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001050,3001047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.13000E-3,9.94100E-2, 100.00
1.000000, 18.000,   0.000, 124.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001051,3001047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.60000E-3,1.28300E-1, 100.00
1.000000, 18.000,   0.000, 117.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001052,3001047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.68000E-3,8.26000E-2, 100.00
1.000000, 18.000,   0.000, 110.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001053,3001047,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.30000E-3,8.80800E-2, 100.00
1.000000,230.000,   0.000, 250.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001057,3001056,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.15000E-3,1.31200E-1, 100.00
1.000000, 18.000,   0.000, 160.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001059,3001058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.65500E-2,4.61870E-1, 100.00
1.000000, 22.000,   0.000,  33.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001060,3001058,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
8.94000E-3,3.88540E-1, 100.00
1.000000, 22.000,   0.000,  27.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001062,3001061,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.63000E-2,3.17870E-1, 100.00
1.000000, 13.800,   0.000,  29.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001063,3001061,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.67000E-3,1.04090E-1, 100.00
1.000000, 13.800,   0.000, 260.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001066,3001065,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.08000E-3,1.23150E-1, 100.00
1.000000, 13.800,   0.000, 200.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001070,3001069,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.97000E-3,7.00000E-2, 100.00
1.000000, 13.800,   0.000, 220.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001072,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.29000E-3,8.55100E-2, 100.00
1.000000, 18.000,   0.000, 240.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001073,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.99000E-3,1.42540E-1, 100.00
1.000000, 18.000,   0.000, 240.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001074,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.75000E-3,1.24530E-1, 100.00
1.000000, 18.000,   0.000, 240.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001075,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.73000E-3,9.96700E-2, 100.00
1.000000, 18.000,   0.000, 240.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001076,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.41000E-3,4.93700E-2, 100.00
1.000000, 18.000,   0.000, 230.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001077,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.41000E-3,1.20470E-1, 100.00
1.000000, 18.000,   0.000, 230.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001078,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.33000E-3,1.90870E-1, 100.00
1.000000, 18.000,   0.000, 137.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001079,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.30000E-4,4.60000E-2, 100.00
1.000000,500.000,   0.000,2000.00,   0.00,   0.00,0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
3001080,3001071,    0,'1 ',1,1,1,0.00000E0,0.00000E0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20600E-2,2.02080E-1, 100.00
